@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> . 
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix ns2: <http://buildsys.org/ontologies/bldg11#> .
@prefix ns3: <http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump1_Start/> .
@prefix ns4: <http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump2_Start/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

ns2:AHU01 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1-2603B,
        ns2:VAVRM1-3501,
        ns2:VAVRM1018,
        ns2:VAVRM1111,
        ns2:VAVRM1113,
        ns2:VAVRM1117-1,
        ns2:VAVRM1117-2,
        ns2:VAVRM1225,
        ns2:VAVRM1410B,
        ns2:VAVRM1608,
        ns2:VAVRM1703,
        ns2:VAVRM1715,
        ns2:VAVRM1719,
        ns2:VAVRM2-2603B,
        ns2:VAVRM2-3501,
        ns2:VAVRM2117-1,
        ns2:VAVRM2117-2,
        ns2:VAVRM2603,
        ns2:VAVRM2603A,
        ns2:VAVRM2603B,
        ns2:VAVRM2608,
        ns2:VAVRM2613,
        ns2:VAVRM2613A,
        ns2:VAVRM2619,
        ns2:VAVRM2619A,
        ns2:VAVRM3-3501,
        ns2:VAVRM3117-1,
        ns2:VAVRM3117-2,
        ns2:VAVRM3501A,
        ns2:VAVRM3501B,
        ns2:VAVRM3605,
        ns2:VAVRM3608,
        ns2:VAVRM3613,
        ns2:VAVRM3617,
        ns2:VAVRM3617A,
        ns2:VAVRM3619,
        ns2:VAVRM4117-1,
        ns2:VAVRM4117-2,
        ns2:VAVRM4501A,
        ns2:VAVRM4501B,
        ns2:VAVRM4605,
        ns2:VAVRM4608,
        ns2:VAVRM4613,
        ns2:VAVRM4617,
        ns2:VAVRM4617B,
        ns2:VAVRM4617C,
        ns2:VAVRM4619,
        ns2:VAVRM5117-1,
        ns2:VAVRM5117-2,
        ns2:VAVRM5501A,
        ns2:VAVRM5501B,
        ns2:VAVRM5501C,
        ns2:VAVRM5501D,
        ns2:VAVRM5605,
        ns2:VAVRM5605A,
        ns2:VAVRM5605B,
        ns2:VAVRM5605D,
        ns2:VAVRM5605E,
        ns2:VAVRM5605F,
        ns2:VAVRM5608,
        ns2:VAVRM5613,
        ns2:VAVRM5615,
        ns2:VAVRM5617,
        ns2:VAVRM5619,
        ns2:VAVRM6117-1,
        ns2:VAVRM6117-2,
        ns2:VAVRM6501A,
        ns2:VAVRM6501B,
        ns2:VAVRM6501C,
        ns2:VAVRM6505A,
        ns2:VAVRM6605,
        ns2:VAVRM6605A,
        ns2:VAVRM6605B,
        ns2:VAVRM6605C,
        ns2:VAVRM6605D,
        ns2:VAVRM6608,
        ns2:VAVRM6611,
        ns2:VAVRM6617,
        ns2:VAVRM6619 ;
    brick:hasPoint ns2:bldg11.AHU.AHU01.CCV,
        ns2:bldg11.AHU.AHU01.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU01.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU01.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU01.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU01.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU01.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU01.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1402,
        ns2:VAVRM1406,
        ns2:VAVRM1410,
        ns2:VAVRM1410A,
        ns2:VAVRM1414,
        ns2:VAVRM1414A,
        ns2:VAVRM1610A,
        ns2:VAVRM2111,
        ns2:VAVRM2225,
        ns2:VAVRM2402,
        ns2:VAVRM2402A,
        ns2:VAVRM2402B,
        ns2:VAVRM2404A,
        ns2:VAVRM2406,
        ns2:VAVRM2406A,
        ns2:VAVRM2406B,
        ns2:VAVRM2410,
        ns2:VAVRM2410A,
        ns2:VAVRM2410B,
        ns2:VAVRM2610,
        ns2:VAVRM3111,
        ns2:VAVRM3225,
        ns2:VAVRM3402,
        ns2:VAVRM3402A,
        ns2:VAVRM3402B,
        ns2:VAVRM3406,
        ns2:VAVRM3406A,
        ns2:VAVRM3406B,
        ns2:VAVRM3410,
        ns2:VAVRM3410A,
        ns2:VAVRM3410B,
        ns2:VAVRM3610,
        ns2:VAVRM4111,
        ns2:VAVRM4225,
        ns2:VAVRM4610,
        ns2:VAVRM5111,
        ns2:VAVRM5225,
        ns2:VAVRM5330A,
        ns2:VAVRM5402,
        ns2:VAVRM5404,
        ns2:VAVRM5404A,
        ns2:VAVRM5404B,
        ns2:VAVRM5408,
        ns2:VAVRM5412,
        ns2:VAVRM5610,
        ns2:VAVRM6111,
        ns2:VAVRM6225,
        ns2:VAVRM6402,
        ns2:VAVRM6404,
        ns2:VAVRM6404A,
        ns2:VAVRM6404B,
        ns2:VAVRM6404C,
        ns2:VAVRM6404D,
        ns2:VAVRM6406,
        ns2:VAVRM6408,
        ns2:VAVRM6410,
        ns2:VAVRM6412,
        ns2:VAVRM6610 ;
    brick:hasPoint ns2:bldg11.AHU.AHU02.CCV,
        ns2:bldg11.AHU.AHU02.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU02.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU02.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU02.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU02.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU02.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1-1218A,
        ns2:VAVRM1-1226,
        ns2:VAVRM1105,
        ns2:VAVRM1212,
        ns2:VAVRM1212A,
        ns2:VAVRM1212B,
        ns2:VAVRM1212C,
        ns2:VAVRM1213,
        ns2:VAVRM1214,
        ns2:VAVRM1218,
        ns2:VAVRM1218B,
        ns2:VAVRM1220,
        ns2:VAVRM1222,
        ns2:VAVRM1226,
        ns2:VAVRM2-1218A,
        ns2:VAVRM2-1226,
        ns2:VAVRM2105,
        ns2:VAVRM2212,
        ns2:VAVRM2212A,
        ns2:VAVRM2216,
        ns2:VAVRM2216A,
        ns2:VAVRM2216B,
        ns2:VAVRM2217,
        ns2:VAVRM2220,
        ns2:VAVRM2220A,
        ns2:VAVRM2220B,
        ns2:VAVRM2221,
        ns2:VAVRM3105,
        ns2:VAVRM3212,
        ns2:VAVRM3212A,
        ns2:VAVRM3216,
        ns2:VAVRM3216B,
        ns2:VAVRM3217,
        ns2:VAVRM3220,
        ns2:VAVRM3220A,
        ns2:VAVRM3220B,
        ns2:VAVRM4105,
        ns2:VAVRM4210,
        ns2:VAVRM4212,
        ns2:VAVRM4212B,
        ns2:VAVRM4212C,
        ns2:VAVRM4216,
        ns2:VAVRM4217,
        ns2:VAVRM4218,
        ns2:VAVRM4301B,
        ns2:VAVRM4301C,
        ns2:VAVRM5105,
        ns2:VAVRM5210,
        ns2:VAVRM5212,
        ns2:VAVRM5212A,
        ns2:VAVRM5212B,
        ns2:VAVRM5212C,
        ns2:VAVRM5216,
        ns2:VAVRM5217,
        ns2:VAVRM5218,
        ns2:VAVRM5301B,
        ns2:VAVRM5301C,
        ns2:VAVRM6105,
        ns2:VAVRM6210,
        ns2:VAVRM6212,
        ns2:VAVRM6212A,
        ns2:VAVRM6212B,
        ns2:VAVRM6212C,
        ns2:VAVRM6215,
        ns2:VAVRM6216,
        ns2:VAVRM6217,
        ns2:VAVRM6218,
        ns2:VAVRM6301B ;
    brick:hasPoint ns2:bldg11.AHU.AHU03.CCV,
        ns2:bldg11.AHU.AHU03.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU03.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU03.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU03.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU03.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU03.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU03.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU04 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1-3530,
        ns2:VAVRM1010,
        ns2:VAVRM2-3530,
        ns2:VAVRM2409,
        ns2:VAVRM2409A,
        ns2:VAVRM2409B,
        ns2:VAVRM2413,
        ns2:VAVRM2413A,
        ns2:VAVRM2413B,
        ns2:VAVRM2417,
        ns2:VAVRM2417A,
        ns2:VAVRM2417B,
        ns2:VAVRM3407,
        ns2:VAVRM3409,
        ns2:VAVRM3409A,
        ns2:VAVRM3413,
        ns2:VAVRM3415,
        ns2:VAVRM3530A,
        ns2:VAVRM3530B,
        ns2:VAVRM3530C,
        ns2:VAVRM4407,
        ns2:VAVRM4409,
        ns2:VAVRM4409B,
        ns2:VAVRM4409C,
        ns2:VAVRM4409D,
        ns2:VAVRM4413,
        ns2:VAVRM4415,
        ns2:VAVRM4530A,
        ns2:VAVRM4530B,
        ns2:VAVRM4530C,
        ns2:VAVRM5409,
        ns2:VAVRM5409A,
        ns2:VAVRM5409C,
        ns2:VAVRM5413,
        ns2:VAVRM5415,
        ns2:VAVRM5415A,
        ns2:VAVRM5415B,
        ns2:VAVRM5417,
        ns2:VAVRM5530A,
        ns2:VAVRM6407,
        ns2:VAVRM6409,
        ns2:VAVRM6413,
        ns2:VAVRM6413A,
        ns2:VAVRM6413B,
        ns2:VAVRM6413C,
        ns2:VAVRM6415,
        ns2:VAVRM6530C,
        ns2:VAVRM6530D ;
    brick:hasPoint ns2:bldg11.AHU.AHU04.CCV,
        ns2:bldg11.AHU.AHU04.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU04.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU04.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU04.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU04.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU04.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU05 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM2502,
        ns2:VAVRM2505,
        ns2:VAVRM2511,
        ns2:VAVRM2515,
        ns2:VAVRM2519,
        ns2:VAVRM3502,
        ns2:VAVRM3503,
        ns2:VAVRM3510,
        ns2:VAVRM3511,
        ns2:VAVRM3512,
        ns2:VAVRM3517,
        ns2:VAVRM4502,
        ns2:VAVRM4502_MIX,
        ns2:VAVRM4503,
        ns2:VAVRM4510,
        ns2:VAVRM4511,
        ns2:VAVRM4512,
        ns2:VAVRM4517,
        ns2:VAVRM5502,
        ns2:VAVRM5503,
        ns2:VAVRM5510,
        ns2:VAVRM5511,
        ns2:VAVRM5512,
        ns2:VAVRM5515,
        ns2:VAVRM5521,
        ns2:VAVRM6502,
        ns2:VAVRM6502_MIX,
        ns2:VAVRM6503,
        ns2:VAVRM6510,
        ns2:VAVRM6511,
        ns2:VAVRM6512,
        ns2:VAVRM6515,
        ns2:VAVRM6521,
        ns2:VAVRM6521_MIX ;
    brick:hasPoint ns2:bldg11.AHU.AHU05.CCV,
        ns2:bldg11.AHU.AHU05.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU05.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU05.Mixed_Air_Temp,
        ns2:bldg11.AHU.AHU05.Mode,
        ns2:bldg11.AHU.AHU05.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU05.Return_Air_Temp,
        ns2:bldg11.AHU.AHU05.SUPFLOW,
        ns2:bldg11.AHU.AHU05.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU05.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU05.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU05.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU06 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1109,
        ns2:VAVRM1300,
        ns2:VAVRM1311,
        ns2:VAVRM1313,
        ns2:VAVRM1314,
        ns2:VAVRM1319,
        ns2:VAVRM2303,
        ns2:VAVRM2306,
        ns2:VAVRM2311,
        ns2:VAVRM2312,
        ns2:VAVRM2317,
        ns2:VAVRM2317_MIX,
        ns2:VAVRM2319,
        ns2:VAVRM3302,
        ns2:VAVRM3303,
        ns2:VAVRM3311,
        ns2:VAVRM3313,
        ns2:VAVRM3313_MIX,
        ns2:VAVRM3315,
        ns2:VAVRM3321,
        ns2:VAVRM4302,
        ns2:VAVRM4303,
        ns2:VAVRM4310,
        ns2:VAVRM4311,
        ns2:VAVRM4312,
        ns2:VAVRM4319,
        ns2:VAVRM4321,
        ns2:VAVRM4330,
        ns2:VAVRM4330_MIX,
        ns2:VAVRM4332,
        ns2:VAVRM4333,
        ns2:VAVRM4336,
        ns2:VAVRM4337,
        ns2:VAVRM4340,
        ns2:VAVRM5302,
        ns2:VAVRM5302_MIX,
        ns2:VAVRM5303,
        ns2:VAVRM5310,
        ns2:VAVRM5311,
        ns2:VAVRM5312,
        ns2:VAVRM5315,
        ns2:VAVRM5321,
        ns2:VAVRM6302,
        ns2:VAVRM6303,
        ns2:VAVRM6310,
        ns2:VAVRM6311,
        ns2:VAVRM6312,
        ns2:VAVRM6315,
        ns2:VAVRM6321 ;
    brick:hasPoint ns2:bldg11.AHU.AHU06.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU06.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU06.Mixed_Air_Temp,
        ns2:bldg11.AHU.AHU06.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU06.Return_Air_Temp,
        ns2:bldg11.AHU.AHU06.SUPFLOW,
        ns2:bldg11.AHU.AHU06.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU06.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU06.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU06.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU07 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1103,
        ns2:VAVRM1202,
        ns2:VAVRM1202A,
        ns2:VAVRM1202_MIX,
        ns2:VAVRM2103,
        ns2:VAVRM2202,
        ns2:VAVRM3103,
        ns2:VAVRM3202,
        ns2:VAVRM3206,
        ns2:VAVRM4103,
        ns2:VAVRM4202,
        ns2:VAVRM5103,
        ns2:VAVRM5202,
        ns2:VAVRM5206,
        ns2:VAVRM6103,
        ns2:VAVRM6202 ;
    brick:hasPoint ns2:bldg11.AHU.AHU07.CCV,
        ns2:bldg11.AHU.AHU07.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU07.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU07.Mixed_Air_Temp,
        ns2:bldg11.AHU.AHU07.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU07.Return_Air_Temp,
        ns2:bldg11.AHU.AHU07.SUPFLOW,
        ns2:bldg11.AHU.AHU07.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU07.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU07.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU07.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU08 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM1002,
        ns2:VAVRM1005-1,
        ns2:VAVRM1005-2 ;
    brick:hasPoint ns2:bldg11.AHU.AHU08.CCV,
        ns2:bldg11.AHU.AHU08.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU08.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU08.Mixed_Air_Temp,
        ns2:bldg11.AHU.AHU08.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU08.Return_Air_Temp,
        ns2:bldg11.AHU.AHU08.SUPFLOW,
        ns2:bldg11.AHU.AHU08.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU08.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU08.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU08.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU09 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM0101,
        ns2:VAVRM0111,
        ns2:VAVRM0202A,
        ns2:VAVRM0210,
        ns2:VAVRM0301,
        ns2:VAVRM0302,
        ns2:VAVRM0303,
        ns2:VAVRM0304,
        ns2:VAVRM0307,
        ns2:VAVRM0308,
        ns2:VAVRM0311,
        ns2:VAVRM0404A,
        ns2:VAVRM0406,
        ns2:VAVRM0600,
        ns2:VAVRM0605,
        ns2:VAVRM0609,
        ns2:VAVRM0613,
        ns2:VAVRM0620,
        ns2:VAVRM0620A,
        ns2:VAVRM0621,
        ns2:VAVRM0622,
        ns2:VAVRM0623,
        ns2:VAVRM0624,
        ns2:VAVRM0624B,
        ns2:VAVRM0634A,
        ns2:VAVRM0645,
        ns2:VAVRM0650,
        ns2:VAVRM0652,
        ns2:VAVRM0656,
        ns2:VAVRM1-0603,
        ns2:VAVRM1-0611,
        ns2:VAVRM1-0613,
        ns2:VAVRM1-0626,
        ns2:VAVRM1-0628,
        ns2:VAVRM1-0645A,
        ns2:VAVRM2-0605,
        ns2:VAVRM2-0611,
        ns2:VAVRM4-0605,
        ns2:VAVRM410 ;
    brick:hasPoint ns2:bldg11.AHU.AHU09.CCV,
        ns2:bldg11.AHU.AHU09.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU09.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU09.Supply_Air_Pressure,
        ns2:bldg11.AHU.AHU09.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU09.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU09.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU10 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg11.AHU.AHU10.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU10.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:AHU11 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg11.AHU.AHU11.CCV,
        ns2:bldg11.AHU.AHU11.Cooling_Valve_Output,
        ns2:bldg11.AHU.AHU11.Heating_Valve_Output,
        ns2:bldg11.AHU.AHU11.Outside_Air_Temp,
        ns2:bldg11.AHU.AHU11.Supply_Air_Temp,
        ns2:bldg11.AHU.AHU11.Supply_Air_Temp_Setpoint,
        ns2:bldg11.AHU.AHU11.Zone_Air_Temp ;
    brick:isFedBy ns2:chiller .

ns2:bldg11 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "228431^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

ns2:bldg11_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "bldg11_ChilledWater_Demand_kBtu" ;
    brick:isPointOf ns2:chiller .

ns2:bldg11_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "bldg11_Electricity_Demand_kBtu" .

ns2:damperVAVRM1002 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1002 .

ns2:damperVAVRM1005-1 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1005-1 .

ns2:damperVAVRM1005-2 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1005-2 .

ns2:damperVAVRM1103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1103 .

ns2:damperVAVRM1109 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1109 .

ns2:damperVAVRM1202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1202 .

ns2:damperVAVRM1300 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1300 .

ns2:damperVAVRM1311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1311 .

ns2:damperVAVRM1313 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1313 .

ns2:damperVAVRM1314 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1314 .

ns2:damperVAVRM1319 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM1319 .

ns2:damperVAVRM2103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2103 .

ns2:damperVAVRM2202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2202 .

ns2:damperVAVRM2303 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2303 .

ns2:damperVAVRM2306 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2306 .

ns2:damperVAVRM2311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2311 .

ns2:damperVAVRM2312 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2312 .

ns2:damperVAVRM2317 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2317 .

ns2:damperVAVRM2319 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2319 .

ns2:damperVAVRM2502 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2502 .

ns2:damperVAVRM2505 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2505 .

ns2:damperVAVRM2511 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2511 .

ns2:damperVAVRM2515 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2515 .

ns2:damperVAVRM2519 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2519 .

ns2:damperVAVRM3103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3103 .

ns2:damperVAVRM3202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3202 .

ns2:damperVAVRM3206 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3206 .

ns2:damperVAVRM3302 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3302 .

ns2:damperVAVRM3303 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3303 .

ns2:damperVAVRM3311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3311 .

ns2:damperVAVRM3313 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3313 .

ns2:damperVAVRM3315 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3315 .

ns2:damperVAVRM3321 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3321 .

ns2:damperVAVRM3502 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3502 .

ns2:damperVAVRM3503 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3503 .

ns2:damperVAVRM3510 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3510 .

ns2:damperVAVRM3511 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3511 .

ns2:damperVAVRM3512 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3512 .

ns2:damperVAVRM3517 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM3517 .

ns2:damperVAVRM4103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4103 .

ns2:damperVAVRM4202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4202 .

ns2:damperVAVRM4302 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4302 .

ns2:damperVAVRM4303 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4303 .

ns2:damperVAVRM4310 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4310 .

ns2:damperVAVRM4311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4311 .

ns2:damperVAVRM4312 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4312 .

ns2:damperVAVRM4319 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4319 .

ns2:damperVAVRM4321 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4321 .

ns2:damperVAVRM4330 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4330 .

ns2:damperVAVRM4332 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4332 .

ns2:damperVAVRM4333 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4333 .

ns2:damperVAVRM4336 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4336 .

ns2:damperVAVRM4337 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4337 .

ns2:damperVAVRM4340 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4340 .

ns2:damperVAVRM4502 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4502.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4502 .

ns2:damperVAVRM4503 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4503 .

ns2:damperVAVRM4510 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4510 .

ns2:damperVAVRM4511 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4511 .

ns2:damperVAVRM4512 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4512 .

ns2:damperVAVRM4517 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM4517 .

ns2:damperVAVRM5103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5103 .

ns2:damperVAVRM5202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5202 .

ns2:damperVAVRM5206 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5206 .

ns2:damperVAVRM5302 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5302 .

ns2:damperVAVRM5303 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5303 .

ns2:damperVAVRM5310 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5310 .

ns2:damperVAVRM5311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5311 .

ns2:damperVAVRM5312 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5312 .

ns2:damperVAVRM5315 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5315 .

ns2:damperVAVRM5321 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5321 .

ns2:damperVAVRM5502 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5502 .

ns2:damperVAVRM5503 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5503 .

ns2:damperVAVRM5510 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5510 .

ns2:damperVAVRM5511 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5511 .

ns2:damperVAVRM5512 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5512 .

ns2:damperVAVRM5515 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5515 .

ns2:damperVAVRM5521 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM5521 .

ns2:damperVAVRM6103 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6103 .

ns2:damperVAVRM6202 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6202 .

ns2:damperVAVRM6302 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6302 .

ns2:damperVAVRM6303 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6303 .

ns2:damperVAVRM6310 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6310 .

ns2:damperVAVRM6311 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6311 .

ns2:damperVAVRM6312 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6312 .

ns2:damperVAVRM6315 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6315 .

ns2:damperVAVRM6321 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6321 .

ns2:damperVAVRM6502 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6502 .

ns2:damperVAVRM6503 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6503 .

ns2:damperVAVRM6510 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6510 .

ns2:damperVAVRM6511 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6511 .

ns2:damperVAVRM6512 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6512 .

ns2:damperVAVRM6515 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6515 .

ns2:damperVAVRM6521 a brick:Damper ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6521.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM6521 .

ns2:floor0 a brick:Floor ;
    brick:hasPart ns2:RM0101_room,
        ns2:RM0111_room,
        ns2:RM0202A_room,
        ns2:RM0210_room,
        ns2:RM0301_room,
        ns2:RM0302_room,
        ns2:RM0303_room,
        ns2:RM0304_room,
        ns2:RM0307_room,
        ns2:RM0308_room,
        ns2:RM0311_room,
        ns2:RM0404A_room,
        ns2:RM0406_room,
        ns2:RM0600_room,
        ns2:RM0605_room,
        ns2:RM0609_room,
        ns2:RM0613_room,
        ns2:RM0620A_room,
        ns2:RM0620_room,
        ns2:RM0621_room,
        ns2:RM0622_room,
        ns2:RM0623_room,
        ns2:RM0624B_room,
        ns2:RM0624_room,
        ns2:RM0634A_room,
        ns2:RM0645_room,
        ns2:RM0650_room,
        ns2:RM0652_room,
        ns2:RM0656_room .

ns2:floor1 a brick:Floor ;
    brick:hasPart ns2:RM1-0603_room,
        ns2:RM1-0611_room,
        ns2:RM1-0613_room,
        ns2:RM1-0626_room,
        ns2:RM1-0628_room,
        ns2:RM1-0645A_room,
        ns2:RM1-1218A_room,
        ns2:RM1-1226_room,
        ns2:RM1-2603B_room,
        ns2:RM1-3501_room,
        ns2:RM1-3530_room,
        ns2:RM1002_room,
        ns2:RM1005-1_room,
        ns2:RM1005-2_room,
        ns2:RM1010_room,
        ns2:RM1018_room,
        ns2:RM1103_room,
        ns2:RM1105_room,
        ns2:RM1109_room,
        ns2:RM1111_room,
        ns2:RM1113_room,
        ns2:RM1117-1_room,
        ns2:RM1117-2_room,
        ns2:RM1202A_room,
        ns2:RM1202_MIX_room,
        ns2:RM1202_room,
        ns2:RM1212A_room,
        ns2:RM1212B_room,
        ns2:RM1212C_room,
        ns2:RM1212_room,
        ns2:RM1213_room,
        ns2:RM1214_room,
        ns2:RM1218B_room,
        ns2:RM1218_room,
        ns2:RM1220_room,
        ns2:RM1222_room,
        ns2:RM1225_room,
        ns2:RM1226_room,
        ns2:RM1300_room,
        ns2:RM1311_room,
        ns2:RM1313_room,
        ns2:RM1314_room,
        ns2:RM1319_room,
        ns2:RM1402_room,
        ns2:RM1406_room,
        ns2:RM1410A_room,
        ns2:RM1410B_room,
        ns2:RM1410_room,
        ns2:RM1414A_room,
        ns2:RM1414_room,
        ns2:RM1608_room,
        ns2:RM1610A_room,
        ns2:RM1703_room,
        ns2:RM1715_room,
        ns2:RM1719_room .

ns2:floor2 a brick:Floor ;
    brick:hasPart ns2:RM2-0605_room,
        ns2:RM2-0611_room,
        ns2:RM2-1218A_room,
        ns2:RM2-1226_room,
        ns2:RM2-2603B_room,
        ns2:RM2-3501_room,
        ns2:RM2-3530_room,
        ns2:RM2103_room,
        ns2:RM2105_room,
        ns2:RM2111_room,
        ns2:RM2117-1_room,
        ns2:RM2117-2_room,
        ns2:RM2202_room,
        ns2:RM2212A_room,
        ns2:RM2212_room,
        ns2:RM2216A_room,
        ns2:RM2216B_room,
        ns2:RM2216_room,
        ns2:RM2217_room,
        ns2:RM2220A_room,
        ns2:RM2220B_room,
        ns2:RM2220_room,
        ns2:RM2221_room,
        ns2:RM2225_room,
        ns2:RM2303_room,
        ns2:RM2306_room,
        ns2:RM2311_room,
        ns2:RM2312_room,
        ns2:RM2317_MIX_room,
        ns2:RM2317_room,
        ns2:RM2319_room,
        ns2:RM2402A_room,
        ns2:RM2402B_room,
        ns2:RM2402_room,
        ns2:RM2404A_room,
        ns2:RM2406A_room,
        ns2:RM2406B_room,
        ns2:RM2406_room,
        ns2:RM2409A_room,
        ns2:RM2409B_room,
        ns2:RM2409_room,
        ns2:RM2410A_room,
        ns2:RM2410B_room,
        ns2:RM2410_room,
        ns2:RM2413A_room,
        ns2:RM2413B_room,
        ns2:RM2413_room,
        ns2:RM2417A_room,
        ns2:RM2417B_room,
        ns2:RM2417_room,
        ns2:RM2502_room,
        ns2:RM2505_room,
        ns2:RM2511_room,
        ns2:RM2515_room,
        ns2:RM2519_room,
        ns2:RM2603A_room,
        ns2:RM2603B_room,
        ns2:RM2603_room,
        ns2:RM2608_room,
        ns2:RM2610_room,
        ns2:RM2613A_room,
        ns2:RM2613_room,
        ns2:RM2619A_room,
        ns2:RM2619_room .

ns2:floor3 a brick:Floor ;
    brick:hasPart ns2:RM3-3501_room,
        ns2:RM3103_room,
        ns2:RM3105_room,
        ns2:RM3111_room,
        ns2:RM3117-1_room,
        ns2:RM3117-2_room,
        ns2:RM3202_room,
        ns2:RM3206_room,
        ns2:RM3212A_room,
        ns2:RM3212_room,
        ns2:RM3216B_room,
        ns2:RM3216_room,
        ns2:RM3217_room,
        ns2:RM3220A_room,
        ns2:RM3220B_room,
        ns2:RM3220_room,
        ns2:RM3225_room,
        ns2:RM3302_room,
        ns2:RM3303_room,
        ns2:RM3311_room,
        ns2:RM3313_MIX_room,
        ns2:RM3313_room,
        ns2:RM3315_room,
        ns2:RM3321_room,
        ns2:RM3402A_room,
        ns2:RM3402B_room,
        ns2:RM3402_room,
        ns2:RM3406A_room,
        ns2:RM3406B_room,
        ns2:RM3406_room,
        ns2:RM3407_room,
        ns2:RM3409A_room,
        ns2:RM3409_room,
        ns2:RM3410A_room,
        ns2:RM3410B_room,
        ns2:RM3410_room,
        ns2:RM3413_room,
        ns2:RM3415_room,
        ns2:RM3501A_room,
        ns2:RM3501B_room,
        ns2:RM3502_room,
        ns2:RM3503_room,
        ns2:RM3510_room,
        ns2:RM3511_room,
        ns2:RM3512_room,
        ns2:RM3517_room,
        ns2:RM3530A_room,
        ns2:RM3530B_room,
        ns2:RM3530C_room,
        ns2:RM3605_room,
        ns2:RM3608_room,
        ns2:RM3610_room,
        ns2:RM3613_room,
        ns2:RM3617A_room,
        ns2:RM3617_room,
        ns2:RM3619_room .

ns2:floor4 a brick:Floor ;
    brick:hasPart ns2:RM4-0605_room,
        ns2:RM4103_room,
        ns2:RM4105_room,
        ns2:RM410_room,
        ns2:RM4111_room,
        ns2:RM4117-1_room,
        ns2:RM4117-2_room,
        ns2:RM4202_room,
        ns2:RM4210_room,
        ns2:RM4212B_room,
        ns2:RM4212C_room,
        ns2:RM4212_room,
        ns2:RM4216_room,
        ns2:RM4217_room,
        ns2:RM4218_room,
        ns2:RM4225_room,
        ns2:RM4301B_room,
        ns2:RM4301C_room,
        ns2:RM4302_room,
        ns2:RM4303_room,
        ns2:RM4310_room,
        ns2:RM4311_room,
        ns2:RM4312_room,
        ns2:RM4319_room,
        ns2:RM4321_room,
        ns2:RM4330_MIX_room,
        ns2:RM4330_room,
        ns2:RM4332_room,
        ns2:RM4333_room,
        ns2:RM4336_room,
        ns2:RM4337_room,
        ns2:RM4340_room,
        ns2:RM4407_room,
        ns2:RM4409B_room,
        ns2:RM4409C_room,
        ns2:RM4409D_room,
        ns2:RM4409_room,
        ns2:RM4413_room,
        ns2:RM4415_room,
        ns2:RM4501A_room,
        ns2:RM4501B_room,
        ns2:RM4502_MIX_room,
        ns2:RM4502_room,
        ns2:RM4503_room,
        ns2:RM4510_room,
        ns2:RM4511_room,
        ns2:RM4512_room,
        ns2:RM4517_room,
        ns2:RM4530A_room,
        ns2:RM4530B_room,
        ns2:RM4530C_room,
        ns2:RM4605_room,
        ns2:RM4608_room,
        ns2:RM4610_room,
        ns2:RM4613_room,
        ns2:RM4617B_room,
        ns2:RM4617C_room,
        ns2:RM4617_room,
        ns2:RM4619_room .

ns2:floor5 a brick:Floor ;
    brick:hasPart ns2:RM5103_room,
        ns2:RM5105_room,
        ns2:RM5111_room,
        ns2:RM5117-1_room,
        ns2:RM5117-2_room,
        ns2:RM5202_room,
        ns2:RM5206_room,
        ns2:RM5210_room,
        ns2:RM5212A_room,
        ns2:RM5212B_room,
        ns2:RM5212C_room,
        ns2:RM5212_room,
        ns2:RM5216_room,
        ns2:RM5217_room,
        ns2:RM5218_room,
        ns2:RM5225_room,
        ns2:RM5301B_room,
        ns2:RM5301C_room,
        ns2:RM5302_MIX_room,
        ns2:RM5302_room,
        ns2:RM5303_room,
        ns2:RM5310_room,
        ns2:RM5311_room,
        ns2:RM5312_room,
        ns2:RM5315_room,
        ns2:RM5321_room,
        ns2:RM5330A_room,
        ns2:RM5402_room,
        ns2:RM5404A_room,
        ns2:RM5404B_room,
        ns2:RM5404_room,
        ns2:RM5408_room,
        ns2:RM5409A_room,
        ns2:RM5409C_room,
        ns2:RM5409_room,
        ns2:RM5412_room,
        ns2:RM5413_room,
        ns2:RM5415A_room,
        ns2:RM5415B_room,
        ns2:RM5415_room,
        ns2:RM5417_room,
        ns2:RM5501A_room,
        ns2:RM5501B_room,
        ns2:RM5501C_room,
        ns2:RM5501D_room,
        ns2:RM5502_room,
        ns2:RM5503_room,
        ns2:RM5510_room,
        ns2:RM5511_room,
        ns2:RM5512_room,
        ns2:RM5515_room,
        ns2:RM5521_room,
        ns2:RM5530A_room,
        ns2:RM5605A_room,
        ns2:RM5605B_room,
        ns2:RM5605D_room,
        ns2:RM5605E_room,
        ns2:RM5605F_room,
        ns2:RM5605_room,
        ns2:RM5608_room,
        ns2:RM5610_room,
        ns2:RM5613_room,
        ns2:RM5615_room,
        ns2:RM5617_room,
        ns2:RM5619_room .

ns2:floor6 a brick:Floor ;
    brick:hasPart ns2:RM6103_room,
        ns2:RM6105_room,
        ns2:RM6111_room,
        ns2:RM6117-1_room,
        ns2:RM6117-2_room,
        ns2:RM6202_room,
        ns2:RM6210_room,
        ns2:RM6212A_room,
        ns2:RM6212B_room,
        ns2:RM6212C_room,
        ns2:RM6212_room,
        ns2:RM6215_room,
        ns2:RM6216_room,
        ns2:RM6217_room,
        ns2:RM6218_room,
        ns2:RM6225_room,
        ns2:RM6301B_room,
        ns2:RM6302_room,
        ns2:RM6303_room,
        ns2:RM6310_room,
        ns2:RM6311_room,
        ns2:RM6312_room,
        ns2:RM6315_room,
        ns2:RM6321_room,
        ns2:RM6402_room,
        ns2:RM6404A_room,
        ns2:RM6404B_room,
        ns2:RM6404C_room,
        ns2:RM6404D_room,
        ns2:RM6404_room,
        ns2:RM6406_room,
        ns2:RM6407_room,
        ns2:RM6408_room,
        ns2:RM6409_room,
        ns2:RM6410_room,
        ns2:RM6412_room,
        ns2:RM6413A_room,
        ns2:RM6413B_room,
        ns2:RM6413C_room,
        ns2:RM6413_room,
        ns2:RM6415_room,
        ns2:RM6501A_room,
        ns2:RM6501B_room,
        ns2:RM6501C_room,
        ns2:RM6502_MIX_room,
        ns2:RM6502_room,
        ns2:RM6503_room,
        ns2:RM6505A_room,
        ns2:RM6510_room,
        ns2:RM6511_room,
        ns2:RM6512_room,
        ns2:RM6515_room,
        ns2:RM6521_MIX_room,
        ns2:RM6521_room,
        ns2:RM6530C_room,
        ns2:RM6530D_room,
        ns2:RM6605A_room,
        ns2:RM6605B_room,
        ns2:RM6605C_room,
        ns2:RM6605D_room,
        ns2:RM6605_room,
        ns2:RM6608_room,
        ns2:RM6610_room,
        ns2:RM6611_room,
        ns2:RM6617_room,
        ns2:RM6619_room .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "deb063a5-55c7-4495-8997-62ab75eef65e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "58f40684-ed76-472f-a112-b10b0d25e724" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "eacf83ca-11a7-4758-875c-5943eae9f924" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a045f855-8e68-45e4-9da7-0cb6224f7d52" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "08dd6856-1679-4ecf-b4f4-41c0263ece09" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "27725205-1e2d-4ead-9b6b-b0bb977e2f63" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f39c9061-c202-4e32-8a66-28568e7f6004" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU01.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "628a2c94-f5ca-4791-91e2-54a142276b80" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "0152d888-05fc-4c80-bd9e-f135d8fb7bd6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "94601e43-c51f-4641-a07b-2d0b90b253d4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "56aa5f24-a7af-4571-99b5-3db687be5905" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "b7b304a4-728b-45a2-b6ed-ea7290d9eb18" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3e303db6-d96f-4a90-9eac-a3ea418b3d18" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU02.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e63ed19e-baee-462b-be8e-498bcd46488d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "6590d754-acdb-4d4f-99e7-a127876a5ce3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "d9c14a10-ccaa-4513-be3f-75c57c9dbe48" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "0f11f18e-3514-4177-be92-dd1c052cae58" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fb56417b-957c-4154-b87c-ba5410d54ecb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "30c45ca4-2193-42a3-aa9e-d71c3833bba9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5c53d892-df25-4197-927a-23bc6f0ef316" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU03.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1817f31b-1f9a-48d8-bc97-3594f2141668" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "b8e304ee-9e7b-4849-8964-825fd7cf77df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "20c189ca-9204-4e12-bcda-5221711583d2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "63802c41-256b-4a8e-9459-5dc833fb34fe" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "ae90280c-4ec5-4a56-9b9f-87bb82eaf46a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7784643c-4916-458a-ad69-dfeb5898e20e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7a8de330-4fcd-42c1-a800-96ff9e53406f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU04.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "eef2081d-69d9-4ba4-9e67-d228cbf783ad" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "32bb6c4d-2fbc-4f3a-85df-7b6f1f898bf7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "80dedb38-e517-4628-8ac0-2d2b82a458f3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "b3273c4b-6c4b-4722-8f53-1c0222848f91" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Mode> ref:hasExternalReference [ ref:hasTimeseriesId "76964954-cdc1-4df1-90f1-78e843dc67d8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9a78db7e-5525-48b4-be77-7f67ec3abe3b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Return_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f7f6c804-db56-424b-9f44-75c969c01e76" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.SUPFLOW> ref:hasExternalReference [ ref:hasTimeseriesId "a786d1da-9796-4eee-9d14-802dd5b5bbf1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "b923168e-9651-4fd5-885e-3104dd75ec61" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cab4a24b-979a-4272-a94d-35b7bed7e31d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0f4edca1-3ccf-4957-8f88-1fd4f96378d7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU05.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d67af27e-91cd-4e3e-8b5b-454bc87fb047" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "37a4d0d4-d81e-4a64-a148-f71929a58686" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "bf0542a2-308d-4e01-bb85-61fda5b4fa0c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "54b5b783-f167-42df-ae1b-6f0619014127" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Return_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7ccc1ac6-fac0-4165-a22b-ae83b17ff453" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.SUPFLOW> ref:hasExternalReference [ ref:hasTimeseriesId "a9bf19e5-779b-4063-8d40-051ea29ff972" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "2243b119-4eda-4c56-8597-0ad4ada42475" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d5280e06-6d86-4381-a771-adf3e22bbe82" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "70771f04-cf60-4557-bffe-171bd3be2314" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU06.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f60474ad-b150-42b8-983d-2ca0e2cf5fa6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "5a49fa38-06aa-4624-b682-2a274dcc8b62" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "a1c49cd3-8a36-4551-b077-05d9bd41bc43" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "a74c0980-ca08-4b42-a352-63605ae49b12" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d5ffaee5-749e-4158-ac72-51979db6b9c9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Return_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "752f49c6-746b-4c51-a77d-cea54150d2d0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.SUPFLOW> ref:hasExternalReference [ ref:hasTimeseriesId "73737480-354f-4d08-8c28-bd8b7936b8f9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "688fabcc-99c2-4cbf-bb53-9605668befe9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a3d7042f-daeb-480c-ac9f-84100a8d40e7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c0f8ea6d-bb6b-4c85-ae1e-a07253f0ef79" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU07.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dda873ba-6813-40a3-a1bd-ed1c160dfe86" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "f39350c7-04a2-4ebc-8ceb-9b1292433175" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "6dd13581-aeed-420a-a4f3-6748ac633ece" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "848ad8d1-c3ab-47d6-a350-ea2f30754ddb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "728d888d-ab24-4165-ab45-86c38adb8dda" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Return_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1435afca-d842-472d-95d6-b18896817903" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.SUPFLOW> ref:hasExternalReference [ ref:hasTimeseriesId "2f07e931-8454-46e8-8cd3-7c4cde9d549a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "5381f107-96d9-40c3-a426-1dfaa8797ece" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fd127381-32e5-4124-890b-04cf368c3054" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b8cafebe-d812-402d-b75f-eddc5d837f9a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU08.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a5788653-fc58-492b-85d5-bbaae54d0e55" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "803bdb0c-a2b6-4525-9557-ebd8f9ef8720" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "c63d50a0-e1fe-4f26-a447-cfd0abcffb97" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "47f14f8d-9551-4289-add5-13e21464ab01" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Supply_Air_Pressure> ref:hasExternalReference [ ref:hasTimeseriesId "16ec7579-30f4-4b73-9b04-e16edb76a851" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "785fea40-d176-426f-81ae-aa349af97ea6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "84bdd4ac-f755-4963-8fcd-46cd044ee3d1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU09.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "78e28be9-3f37-45b8-b134-b345593077bd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU10.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "84f4b076-9006-4600-accd-b3cb7d6ec464" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.CCV> ref:hasExternalReference [ ref:hasTimeseriesId "e8f93a8c-1218-4a26-97f4-9dbcf23bf09b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Cooling_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "4f3406f5-068e-43c5-8992-6d5bfdff35e8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Heating_Valve_Output> ref:hasExternalReference [ ref:hasTimeseriesId "b7b2ba46-7ca8-43ac-90c3-760d6cead4ab" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "51fe3ad2-e897-4a49-8b2c-d665002a2d30" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Supply_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0880180a-9718-4dcd-8a21-d6a897f71c9c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Supply_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2ae96801-607d-4ffe-9dd3-a984938fb744" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.AHU.AHU11.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7b0d2708-ab1f-460a-a1d7-1635199aec9d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Delta_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "78cc3fc7-d321-4ec5-ae11-5f47765a2417" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0624c15f-a222-4037-ac9e-6eac63c87bda" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Return_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "73783d4e-58d7-4b83-a60b-4ac30e166bc5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Return_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "503db1b0-0751-4879-a158-6b2b7a99b46f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Supply_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "853f4bed-50d4-4e5f-8962-55928fb48c3d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Supply_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0fc37d55-0bdc-472a-989f-15a5a303a310" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Building_Chilled_Water_Supply_Temp_Sp_2> ref:hasExternalReference [ ref:hasTimeseriesId "22396137-82f2-4427-8a80-155ec5ac01c0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.ECONOMIZER> ref:hasExternalReference [ ref:hasTimeseriesId "9ea40f8b-4325-410d-b8cd-09bd57439d41" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Enable> ref:hasExternalReference [ ref:hasTimeseriesId "9bcc6d0e-ea66-495c-9c60-5ab3d17e9112" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Loop_Chilled_Water_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "8716aad3-9471-4d3d-8dc7-87ffbb409e6c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Loop_Chilled_Water_Return_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "03a754ac-8aa4-4c88-9b23-e9f3d2a6e9b6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Loop_Chilled_Water_Return_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6f5f3006-6255-412e-985f-73b56f8f3a28" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Loop_Chilled_Water_Supply_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "54ffb162-5758-4ce3-bd7d-a577d3b5ff9c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "51dc66f5-6751-4539-8fff-ed2c54802152" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Outside_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "87299c28-fe82-41e8-857b-4087d528be93" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump1_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "5fdebd74-b776-4a45-968a-82a8eebb40c7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump1_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "85cd46ca-af06-4880-856c-6e0f2ddad259" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump2_SPEED> ref:hasExternalReference [ ref:hasTimeseriesId "6445b2ec-d344-41a0-8780-5ad94138d564" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.CHW.Pump2_Start/Stop> ref:hasExternalReference [ ref:hasTimeseriesId "2e6044d4-7654-4354-b226-ab114d821ea3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1-2603B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3c865437-34a9-405e-8fff-f5e97401adc0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1-3501.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8730c1d7-cbea-400e-be68-f8ebdb6f9cde" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1018.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f342fc3a-71d0-4a17-8ff5-edfdff3c85e9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de61efc4-761f-48d7-918b-1f71a3df1c80" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "983f83c8-8546-43ba-8a93-6416fe9918c8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9f68e6c0-a960-4924-a0a6-c9ffac3b261d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1117-1.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d1229a7a-babf-46c4-9275-9a37125745c8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e9f49166-a1d7-4f4c-8697-a293998eacfc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "edcb212b-e656-467c-947d-bbcb8e0b1ece" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d2096cea-fedb-4673-b282-4fccdfa11f50" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1a3bc104-5c01-481f-b315-69c0ebd1c649" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e85c8290-bfdc-4fa4-9338-7f2a323c5234" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "71676f17-58c7-4291-97a3-d9eccebb8630" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1608.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "12567ba6-0453-48cd-b220-48c13a9d9520" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "466487df-a578-45b5-b23a-9cbbba011015" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "497ec493-5ae1-45c5-9946-715f41972e5f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM1719.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8d74ebbf-e4b4-4e8d-97b6-d9c5858497bd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2-2603B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fd3299bf-9c12-49bc-ac46-3c27494b8aeb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2-3501.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7867a64e-1410-437a-96a1-e42c75f64397" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b2bb8cdb-de69-44f7-8769-f51a08837e26" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c6bb8601-622b-4fb3-9acc-5cd742cbf757" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "608fdcb0-357d-493a-ac5f-07a9c9444d5c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "684b7a05-c562-453c-bfd6-be5d5a520cfd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2603.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9eb841de-3825-4e7a-a894-5ebfee6aa211" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2603A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "779c53b1-16bc-4902-b6db-f790fe621778" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2608.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "af6ef669-de5d-482c-a0ad-ac4b0ebd2cbe" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2613.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a2e0acaf-2064-444a-bac0-9f90fbd03fae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2613A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "41951611-9abf-4a22-a03d-497ef5aff0d7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2619.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2765983f-1c39-4872-a977-5929cbeed025" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM2619A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "060ecccb-90b0-426f-8d6e-710ec9114966" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3-3501.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "62c1b6ed-d913-4cd1-b340-a748981fa5ab" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3117-1.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "057112ba-673d-4e86-a66e-4e68c865130a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3117-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9efdc728-efa5-446a-b662-6dcbf010887d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3501A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c6e746b3-430b-4528-b8aa-6b968474f037" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3501B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a6545cb2-2ede-45c8-9a7e-0ff6e4b60d85" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3605.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1eb35630-58bc-4406-9eb1-3299feb0eae4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3608.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f0891c9c-d924-4012-bd52-aeb2340d6f31" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3613.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "12a273fb-e5ff-43ec-9c8b-bc46af8314a4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3617.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "18c31119-5e1c-4d3d-af23-7444d6499d6f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM3619.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ec35713e-9be0-4eaa-b6dc-3d270cf59af6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "910f8b31-242d-40ef-a275-ce8f594ce482" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7c0205f6-f41d-4aea-a0b3-f837bf9344aa" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM4117-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d635c13c-8217-4c57-9af0-1791bab0d1cf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM4501A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "33d780c1-bf84-4c90-a9e9-7e55e91d5ad3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM4501B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6fd8afba-f6c7-4673-9e44-763c93b9909e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8179e8fc-e8af-4b96-a5b9-48bea874fb04" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "773c8d59-eef5-4ced-819c-f591f0d03b90" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5117-2.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d48cffe3-338d-439c-a205-c9cb83b3418a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5501A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ce26acd0-a248-4e22-9964-f8127bbaa067" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5501B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "352f834b-925b-47fd-ba4b-1c73085adeb0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5501C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "deaef222-7e9c-41b6-993f-0e8dfbeef411" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5501D.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "58d93c4a-530f-4399-8244-8719f6001951" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5605.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "511059ed-b073-485f-8618-8a7aa54165ed" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM5619.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "351a493a-ef64-421a-888d-2fd0ccd6d404" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "85e84ab4-646b-41b0-8523-e6da0359f7e5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "79d9253b-b642-41cc-920a-7c77b5b4fcf7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6501A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d68b9a0a-176b-4e02-9def-14b4d9db88c2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6501B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "72894b4c-bbff-4fda-8e9e-9f032a8ded66" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6501C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0bbad2dc-16f2-4a59-b498-6deafb8057c9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU01.RM6619.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5aa8d09c-aaee-4f15-b60d-530ce32d8951" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5b5b47d0-949e-4155-bb5e-c945fa1655b8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a7652546-91ae-40e6-b9cc-a35d3da45e0e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1410.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de7795b2-0225-4c7b-85e0-7f2a411df89d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1410A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8c6685ae-2c56-4a6b-a4dc-324cadbdeaa7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1414.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3b1cf243-2169-4cb2-8bed-4e933f3cef7d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1414A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b97ee71a-69dc-4f8b-95e9-be3d9e78251c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM1610A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4919860a-0818-409e-b2f3-c12f01670051" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c4d6b9fb-da47-4d4d-9e9a-575d2085b7e6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "05533f2a-701d-4ed9-aba5-446e497c9f04" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "89a1f73b-c3a3-4b3a-891e-a4b9f17b6df0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5a2738da-fe5e-456c-b947-7ff4f3089e5d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d42e6ad4-e3c2-4721-9169-cdd0d756961a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2402A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5d779f9a-979f-4d22-9791-fc2736006596" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2402B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8733b710-c28a-4d56-b858-97702fa315ea" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b4086510-e1f5-4a0f-bcfa-999716a22504" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2406A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5dec5ed1-f94f-44d3-99db-cbc15c9f40da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2406B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a7c22af0-4608-4d1a-bcbb-7a315584c4fc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2410.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d4dfe280-ba96-417a-bad5-beaa6a1e409b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2410A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fbdd93c8-d0ba-4be2-8b3c-a7e78c63c889" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2410B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dead5a28-3888-4c27-bc2d-674293146abf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM2610.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "935bce0b-976b-411c-b732-5042b7e2806e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4b9c3e30-209a-4469-a585-0394cafb27ac" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3225.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "27bfb492-44e0-4b67-876f-bce1415933ee" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "49656781-9468-4e07-a7e6-155c862bb2f6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3402A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d19c8e54-95d7-4e83-954d-b2c5ff9d65dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3402B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "942c6885-046e-4552-b9b9-b244636f9509" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6e14e26f-4dbf-41e7-822b-d94c12d05e26" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3406A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ebffa874-3fe8-4015-a98e-bdc6615b8bcb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3406B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "36930b3b-53ec-46bc-ab92-78ec40f36ce0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3410.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "701f97ae-2e9c-4c33-8982-837ddf1aa88a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3410A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e07767eb-0afa-4bcd-bd0f-d9d932083f8b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3410B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "020e8ec2-6eed-474d-8d41-3b109f65ae1a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM3610.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1626371e-58d0-49e0-80bc-37b1eae3653a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "807fb7f1-38eb-4d44-ae8b-890a6b6cfac0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fbf9c093-8775-475c-8d96-595dbdb8f705" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM4225.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "69d67e91-7ea3-4cba-b758-a6f98061a951" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "980dbcf5-675f-4ebd-bf7e-08df6e6e2e1a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dac3bf3e-06d3-4135-bdd2-48f0054b0494" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b28ea55e-24ea-4baf-8e68-1bae5cf4a8a8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a765f12f-ed9d-4bce-9064-429fb00955dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5330A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "98e8c2da-80e5-45de-9083-bbe4667456be" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM5402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4667dd93-52fc-440d-9f07-61a7edc8066a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "08b039d0-e735-4db0-a8d5-fa4336989bc3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "f0588eab-685c-4791-868e-baf86d38c4cb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6225.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e8244044-1e16-4fd8-8cd7-62096f954af2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6402.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "271b4784-a279-4def-8780-706091fe45c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6e5bd4bf-7693-48d8-b347-308a4fe83e33" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b155142d-5bec-478d-9238-a3e8217abb23" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1-1218A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c92a5dc6-0443-4f1f-947c-d12afcf47450" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1-1226.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aaa0adcb-09d2-4986-9e2a-879a2ded7487" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "69946076-d526-48d4-82ad-be028cec58a5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1212.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fd8f2c38-953f-4341-81b4-84d8bf1750d9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1212A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "549fce14-b9b3-409a-8e81-0b2a61f97281" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1212B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f84c91ed-a286-451a-852c-b1284fc29f2a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1212C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "15691c0d-c6ac-498c-9203-4b5bdddc4496" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1213.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e35a9878-93d3-417b-9b4c-30d3aa505d8d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1214.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "88f5e448-1a79-4df9-a8ee-fdbe4f5aff5e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1218.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1946b3df-1ebf-418e-9004-b280274c3125" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1218B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dc079db9-7413-4ffb-ab7b-5ce9757d4dae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "70503f48-5051-49c0-b25b-11cc6c69039a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7c63c10f-a600-4e32-9211-4fcefa6c915a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "83a0ce34-f0b2-42c4-8e72-05000929cab3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8b59cd21-6dd6-4756-834f-e9ed05d640a5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2-1218A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0a113f4a-9c83-4c56-b1e7-22c6c26cb5b8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "066b8062-7e24-4583-9dfa-a94db78f894e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "70aa1357-cd1d-4055-ba69-7a12142a9bb4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2212.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6eefc753-ee69-4740-8bc8-6856e7afbb46" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2212A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7454138c-da13-458f-be48-66b0b7596e40" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2216.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "61863435-189a-46e2-88ef-3b1bbba02631" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2216A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cf147365-8bca-4e6c-bf02-73c2effe2339" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2216B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c297433d-abb3-499e-95c0-fd42f5920986" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f195f8a4-c3bb-4c5c-be5e-e04e03c74732" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "22ee8781-d367-4683-8350-3324c642dea3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2220.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "22be753c-a08a-4c1e-a69e-24cd33c02ed4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2220A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "37e981cf-a562-4284-9f09-a5a1a2555e6c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2220B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "31687309-5de5-4318-977f-0394c1f413d1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM2221.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "617fa380-863b-41f2-88a0-a371fb8145e0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "99b9a6c3-505f-482e-9b6e-60db6f3a81ac" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "38312415-499b-4db3-92de-6ea9d34dcb8f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3212.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4114fcbf-b1d1-4acb-8dbd-21fc9b94e308" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3212A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3cb7df3a-8021-4a13-ab95-57b5af0faf70" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3216.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "49bff141-46a7-4f9b-94ca-184d1e608af3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3216B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3ebf23ef-c987-4697-a656-854239c15132" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ec3f244c-db01-49a2-8588-0faed35608cf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6b3ef472-a23d-4668-be2a-7f94534dd86b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3220.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "30071a17-66df-4555-911e-76c8ebb28450" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3220A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "10750cee-7c76-4c21-be39-1b71e393ca97" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM3220B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "87d7a96b-5b4a-4236-acf0-1ad12c861d99" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "729f16a1-37f9-4e81-b0e3-d8e4a39858f9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "55520534-6aee-4913-89ec-205d46f3df35" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4210.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5fc5eb8f-d1a9-488d-be20-8faf6be6270d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "68a355e2-fdb6-4f6e-9fa6-8e4827675ca7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4301B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4c05f043-b51f-4a8a-b4aa-44b23fd11934" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM4301C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ffd1ae70-aebd-41a0-9ae0-36a4e4ff0a37" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM5105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "82553a07-e9f5-4cba-99a6-5b432b4a58f9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM5210.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dcbceb2b-7ff3-4b9d-9736-dd33b27cee99" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM5217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5e1f3128-088e-48e0-a482-92d39dede37b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM5301B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "afcdf606-bd75-49f6-bfa1-a8dc92501fb5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM5301C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a2dbeca2-9516-433b-baeb-5581dab8dccd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5fe0307d-ba8d-40a3-b75e-da0ef0aebddf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6dd5fa8d-ffad-4239-aeb9-86ed317b9d54" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6210.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ef115e31-ab66-4dcd-9f01-fd50bb463748" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9cd5b5ed-0a32-47f1-b71f-40a7ed5d27b5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b5bf63b5-3caa-4e89-8157-c19812b7e6cd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "152f19cc-caaf-4d2d-b343-8b80e80ab70d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "21ac4c26-d0d9-4f48-9fb1-d6599e1c3bb3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6218.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3eb2d675-1b6e-48bd-bf7e-502b59770b4f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU03.RM6301B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8258f51a-02b0-4e23-b55c-7c032b4e6d4e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM1-3530.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "aa691d99-9b43-46e8-80c0-0b250e414e19" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM1010.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "530f7033-3a86-4486-9ce6-4fbe0b6e75dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2-3530.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b48bc8f9-91d9-43d8-877d-2b0155c1e2bf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2409.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4c48d0f7-54f3-4352-af39-e076ad35ef32" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2409A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7351ddc3-6a93-411e-8f02-199f1e2729da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2409B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d9680fed-9a83-47a6-b69e-15e19fca152b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2413.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "de95e9f4-8c0b-4126-aa4c-98ef4f646490" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2413A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ad414c09-24fc-4c49-8efd-1ea1577ff4f0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2413B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8e5ee719-62c9-4ecc-a71a-1ab677d17d5b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2417.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0760df24-5d80-489f-afc8-2f5e3536a8b8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2417A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d26df68c-ca85-449b-8a5b-9b9132531395" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM2417B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "94ef68e7-2c8d-47f0-9d25-9c185bece9c5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3407.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ccaf322d-232f-4964-8c35-b83f2b3c7b33" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3409.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "28f9edfb-b426-4f7d-958d-cc893eee2df5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3413.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f769bdf0-38de-4bd2-a27f-ebc241fb022e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3415.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c296b2f8-f28a-4b16-9399-76ada0a20169" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3530A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "106dbfc5-509d-40b0-a1cd-da60a2ad8dcb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3530B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "82d56344-831f-480b-8887-ee192bf4ee8f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM3530C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4e5cd1f6-cc10-45df-b7ec-9006a15b0446" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM4407.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "17e3ed82-fc9f-433e-8302-d8c1a654fcde" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM4530A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "09d9ba8c-78cc-4611-b04a-fd0c63c42cdd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM4530B.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6c9e1ed0-b487-46db-85b1-df69fbe960e4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM4530C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "812de6b9-3b87-4378-a5d3-a86cae44b77c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "385aad42-84c8-4696-a03c-d17372a2f24b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0c1aba88-9b47-4d10-bc14-9694af171712" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM5417.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0bcf9ac6-6a78-4406-bcb5-817c4248735b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM5530A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1d574ee9-d5a2-4b65-b4c5-808cf54b126e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM6407.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d93f53de-939a-4212-9715-3bb988862f79" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM6530C.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d504f36f-e1a3-4331-af9d-abf80c761a06" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU04.RM6530D.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a6d9d9e1-97c6-4b45-a891-084ba936a316" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cf8fec0d-82b3-473a-8dce-f4326757c207" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "25961ed5-5539-4cc5-813e-bdc47f153d24" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "46a52955-d29b-46ba-a6b2-48d48169d910" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9aee8991-cb8f-487b-af2a-f6aa9166fe51" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cb15ab13-a667-4b25-beec-f17b62642bc5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2502.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "682cb15a-f539-45ab-bf2b-a13b4753b20f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "23147f0a-ca82-4455-9493-6fbc3b06ff05" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "355bdffe-b8f2-4308-ab48-874025fc10bb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5030dd21-aa1f-4e20-850f-76d2e9d09605" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2774a73a-2fb4-49f1-b1a4-5715bf56be52" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "41be8e6f-3296-4d48-b582-c9ee4cd5fa18" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2505.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7b843604-a16a-4852-8132-386696c12c48" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4956e3ae-b073-457a-8029-9a6853c85e10" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "47d822b4-ed7f-46d8-b9bb-e758f13f38bf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "71d1f9da-7f4f-4674-90d0-97ec0b5087c6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "cd36c304-8294-4f8f-964f-f113253f52f0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5ee43b4d-1c71-4968-a554-9a2fc2f0ea19" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2511.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "959c60cc-1741-48d4-a530-ec973a0464fc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "445e78dd-3ad8-4789-85c0-29212d4c4c68" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "059bb2d4-0881-4f12-b50d-f45a0107423b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "85940d2a-389e-4ea3-8361-6824e718800d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d6e9cc78-ad4d-42dc-928d-566b45d24af6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9619e5f8-2978-4966-b9e3-e443784a0048" ],
        [ ref:hasTimeseriesId "b099ee81-9866-4e87-8dac-7a18e2ec7c81" ],
        [ ref:hasTimeseriesId "6b087494-8b55-4c5e-aade-b167d6b8c5b3" ],
        [ ref:hasTimeseriesId "88cb515c-0a14-4f30-ab61-8b55bb1401f7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2515.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "07a0b5b4-d5eb-42e7-82b5-91297b29eef8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "254bee15-6f4f-41ca-89fe-2ad2f64e73ce" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9076b8f6-17c4-48f5-891c-7a23e8490e78" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "90bb0f50-e488-454b-bfd2-7f95fa6b332c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "34dc7ba3-7715-40c7-b6f5-582587ca5d44" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ca075610-83b8-4c80-848a-7130fda93321" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM2519.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "90113214-e58f-42ee-ae29-ece69eaa8423" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9dde036c-d67e-4b85-b767-ec1ac2fbc03d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d9ea258b-c6d6-4096-9653-97b86e9ef11e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "678cbf3e-b278-4b29-b295-4ede04c46437" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "be261267-d376-41ed-aa6b-34b3170fcc35" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b4d19fd9-7311-482a-a4bf-830bff614e4c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3502.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7fd5e717-dad8-4296-bb58-5fc83530f8df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b20247e1-0de3-4288-9239-ce0dfee4fbc4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "adc9b908-b03c-4b3a-9aee-31b865d09062" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "771f2e7d-346d-4118-a44d-fc6c6377c3b2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "05153df9-3164-4a87-9f49-677deb56f327" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cb9009f4-fdc5-4e80-b2ee-a0e3c4279636" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3503.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "57b60b57-cf58-4496-9a48-064cf728a4c2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bd18c13e-8ab2-48da-af38-c6e133396c50" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8cc2d996-12f2-4395-b4c7-a23392c35813" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9b0f464d-5dd4-4b84-b628-6a31d315c661" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "97cd6cb5-662e-4961-9438-9c3f62d3653e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e6c0b911-640c-46d8-aff2-a9008739ce54" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3510.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "21165f16-7c63-4210-ae6c-ed59937a1bf6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "07c04827-a69c-41b9-98b3-e90f0fde2e55" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ea61d71d-ae3e-4bde-b6ec-4ee6c7f69e5a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "36d912eb-bbdd-4111-8ec3-8024ca273ecd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a0d8fc4f-a0a5-4e52-a487-9d0046a7d2ad" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8def72d1-b0d6-46f7-beb7-8b6953944d35" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3511.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "ceb6d69c-8b29-4dcf-920a-abeb47de8580" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "af26d55b-0cb1-4ba0-ae41-7d2a59c34c35" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fef65325-629a-4b0b-9746-61a83d47f468" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "abaf3966-8fb0-4e70-88e5-0b6daf93b139" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5bb664c9-eaaa-40eb-928d-88cb9f3793ae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "db870e77-ee36-49c5-8924-1411ed29a06a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3512.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9d6d341a-da73-4f32-94f0-3671818cad36" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f39e4469-c0b3-4ab2-8aa4-7971c1898466" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3ed72b4d-9008-4b57-9ee7-66fff681dd7f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a11c43ec-4735-48ff-bc06-edc88f08250f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "371d52f5-d23f-44cb-bf4d-b00353219aa0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "44fad180-9e31-49c9-bdcf-a0c32c9d81c8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM3517.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "267ef569-8502-499c-aca3-def9bfe4b594" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e6bf6475-84fc-49be-8ec9-bf16c3db8aa5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d5db13f1-b693-427e-977d-3671bb8da6c9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "bec05410-e8f0-49ab-9e7e-083e9a5fbf0a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bba88cf7-0c08-4819-ad4e-ac775e4c3116" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3faa3f57-2d7b-4cb7-a139-b2ab32f11088" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4502_MIX.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "14c3303f-cc93-48c4-83f3-790e5d3a425f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fc616f0f-7eb2-4f49-95ab-32b2ac955038" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "31f2120d-beb8-4b40-99cf-28e3d1d96d7d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b3bc931e-610f-44bb-815c-76ffec6fcdef" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "fa780354-310f-4539-8148-51be90309002" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "169e2c89-c590-4f63-ab06-ae5c7f3ef881" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4503.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "638226ed-86b8-4011-96eb-573d38f81cb6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0fad3352-6947-4c2e-9bb0-46b42d919108" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c3b90a08-32f4-43ee-9855-e3ecaaa2496c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4a8c74ec-88ad-4785-9280-16b0cf8dd7df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "62e6dc73-f013-4332-be43-cdb6d3c1c7c9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5377252d-fd67-450a-a57f-8d6bc5a01455" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4510.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c0d5841b-a6f6-40fc-999b-0f71043fbebc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "404c63ce-9fd1-48b1-9c1b-f5f4d64da31f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4d2b0718-562e-46c1-835b-214842a99c13" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1db45934-3b17-468d-9dc3-baa115b8fa24" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "bdb55c1d-0dd8-43e7-8fc8-ac79af01b17b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "99fa60dc-2006-4f15-bf43-6e803ffa1a13" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4511.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2af678b4-19d4-42f8-aeb5-bf7b939cf64c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "85927a56-d39e-4182-b19c-e05641a35bb9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f204360a-b974-41b1-8e74-5fc3ae48a5d3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9434e100-84a2-4582-b117-868f428f395a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "f58e8ed9-0019-4e65-8fea-30d671dd19a3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d95b4976-531e-4e55-945f-cbc44bec65df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4512.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6cbdd4f1-c173-43b7-900d-8c219985ea64" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "845da7ba-3785-4292-96c3-90fc7d43a127" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f32f8376-c456-4d1a-9d46-d432fb8bb387" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e25886d2-b77b-4a07-8710-be835ec05354" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "225df1df-1297-4f2a-8f0e-31278a9d85bc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a81135af-ed74-4062-8cb0-d8f9acb32604" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM4517.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "33f48657-e900-4f4f-8e69-0bb16f452346" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d5f51e52-0dd0-4714-8c69-1525895aeb12" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c5306dce-6058-4881-aa55-120d29ee1eb3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "23222215-ad4f-421d-81f6-0aa09c966f34" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "eebf467c-b2fb-4bfe-9cf7-0a172b1369df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "286cd60e-e44c-4609-9f41-05e85d1b10a5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5502.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "59330fb6-9feb-412f-9f51-10769c00fc51" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5b128709-2a77-4997-bf7f-fc2d13114c4e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1a578d81-31df-4963-81ff-aae58d336030" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "176f7f54-9a5b-4141-a972-b761ffe1ea9a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "be0cf660-24d2-4a1d-88f4-ff5debc75610" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bd1977e0-be8b-4b11-ac3b-65cbef81ae21" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5503.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "cf46b217-4166-40f8-8110-4cd739790842" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "810b49a1-3573-4f5d-954f-303ca83da193" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6d9f3fec-cb5f-446a-a4ac-b00aed276d88" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2b7f9164-3fa1-4af2-a342-9ce0ca8eed76" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "27e8b7d8-2708-451c-abcb-5a0b7082ae99" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0aa95430-598c-4d86-8ba7-077fc171cdf9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5510.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "fc3a1ab5-ec07-495c-8cff-5ba1511d8627" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "566ab346-fa31-4133-b68d-3debed6402b2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9366e87e-6659-426d-a44f-75ef71251a03" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2c53e3a8-70d0-4ade-8985-d6eb79c8de93" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9eaac648-a9cb-422a-b90a-c265e8ef9988" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "98f5ccc6-4fe9-4268-a174-f3b66b9dffe4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5511.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "946b94f4-3a5e-4ed6-9592-a77ac795e037" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b85c6c13-8504-4231-aee0-c0a0deedc87f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "60809751-1b64-40c9-9c3e-57cd32af6793" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a33f71ab-a1b7-45e2-81f6-68cec2d16671" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "42c2d698-dff4-4717-b1ef-8f950035557e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "01e6b3b9-9b56-4524-907f-4c6e0320e1c0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5512.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e52eb414-11dd-4b70-8707-d96fddba17e3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1bb5da54-d884-4f31-b4bd-71ad87f04235" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f32a3b69-2f68-4d6f-aacd-bec5a8779efa" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "efdc3345-e6e4-4475-a74a-f0909fdc861f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e1a4509f-dbe9-4ed9-af2b-31593c5a15a1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4dae9e2e-9081-488b-b87f-ca1e5d07356e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5515.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "8fb8fc56-1620-4380-a674-5f6b6e1e9a62" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6330f67c-bc98-4dc4-8ad3-92ef3d6e05b8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6735635e-94fa-4437-9df8-247611117b05" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5a4c2274-5c0c-4e4c-983c-88e83d5f6039" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9dce7d59-8ce1-46b5-a5de-0fa8c9d85ebb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d87dc906-82e2-4ab1-aebf-063e14091eb5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM5521.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "150fd5bb-a7d0-4a35-86de-a691557c1f47" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "463bcec2-cdb6-4005-969e-8649a6d7a205" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0dfa846c-1f35-437e-9c41-eefa30c330c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "52aeb497-cd5a-4575-85dd-c82575c61728" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f8dba098-6fde-45f4-91af-29c92e42ec72" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2b0e730c-0a45-43ad-b6ba-51a23183a07a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6502_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "99a41a6f-c530-4c5b-b0b6-3e336b0d30a2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d5ba9b2d-3354-430b-b554-27b1ede5f427" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "79496ca2-fc44-48cc-a038-3d84f5dc0c3e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4d8d84ef-33ab-4902-826a-5de8e41d89ee" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "948bec42-98f0-468d-8467-56f9cc9680c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f4e71180-9b8c-41f4-bcef-2669f9ce2ba9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6503.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "fd67dd70-3e52-4020-b9c5-41863ffc44e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "364298a0-5f26-4499-9c5b-d0dc7c8d2cbe" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "67b79a07-b017-480b-8cc0-ab0244760b9b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9a95bfbf-abb9-4f2a-951c-c52e63ed3fd4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6ff28ebe-dde6-4d24-9946-993f0c373199" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1fba9716-fa68-4f4b-954f-49fa5bf3cbbf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6510.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "69f50fc8-6411-4156-8eb8-c66ee3fb031c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e141b7b3-cf43-4478-8b6b-d918564b6123" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "46659738-9111-45e0-a979-198e4d266760" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "119d5fa2-35a7-4c9a-9c73-07e065876310" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d538bf2d-489b-434c-9408-1b85aa6aaa72" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "91a5b625-67f3-43cd-8dd9-4877e61a77c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6511.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "f60f331c-665c-49c7-a678-4afe30fab64e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8ab74725-efea-4de3-b849-a2bbd2029e5b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d1a957c1-29e1-42b9-ab6b-b28fa3cef1f5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b475ee00-2048-4d04-b3a7-6fd313b78b1e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "1371f52a-3a19-4470-9354-f81a5ec854fb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "17b1eba1-5b9b-4c12-b7e4-f063bb630ff9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6512.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "09984de0-db1d-4f53-b2ce-2bd9e7f91740" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "47030fc4-cf1f-426a-8ec2-5b4f1c487a32" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "93768d1a-1617-4be2-9b38-ae44471d558b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ea4127df-d655-4e26-8051-578572fc9896" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "041c0313-f4e9-4e6f-af40-6f88ecc51ab6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9742bae6-964f-4632-b83d-65c6779e1432" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6515.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3b652e6b-8564-4078-9475-f55b2c70c481" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5b616be3-aba8-4ba3-930d-bf84ce206432" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e0ce7e92-78aa-4fbc-93db-db57ede80cf8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0c4558ee-5eec-42d0-bcac-d4062fa7e6f2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "eba07d84-843c-4577-a37c-1f4ca3fd03cb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "f3d20a28-ede4-4768-b605-154dc2514785" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU05.RM6521_MIX.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1e2d4a8f-5433-4cd1-b725-8c3519d8aa8f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "62bcbecf-8ecb-4eee-bd3d-2e7fa38aeb26" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "553f4b1f-fb19-45a2-97cc-c61196b6c1ac" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fc0bdad1-96cf-4050-9fd9-553476935c33" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5ec2d6d5-72e6-40b4-b559-f646a22fb0ef" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c31116da-1296-48dc-9aa9-e411c066f948" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1109.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a9941139-1cb6-4388-a433-a5766ca9642c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c997e28d-6dbe-4596-9db3-e76e38ca292e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b1683ac6-c8ca-431a-a2ff-13a53b863359" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3f129e43-52bf-4b10-ac0f-4e01467a9b26" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "94e65189-26fb-4985-8bf2-3a8aca42fd5a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "0811800e-b1e3-4944-b25d-cc3d94d516ca" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1300.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "22921020-b0d5-43ad-bcd3-7476cdf416f7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "21a3a0c2-4c5d-4024-8e35-36c1f93b7cae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8f8e3dd7-1dab-47ba-8245-2f2fa8e7a0ba" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b2d71275-4cdb-41ad-9862-120917588cb3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6136eba5-af18-4c2c-acc0-41a968643eb8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "86b9f5b0-4357-40eb-a7cd-a61414eb14ce" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a6630c67-e1e8-4a32-afc7-6b00f3fbf87a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8a282984-3f3d-40c2-9d10-2ae6c5820ed1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "071b8d72-6f31-48f1-ad91-d269c711a6db" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "5455cf91-f05a-464e-bd19-7cfb4bcf2363" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "65c484c4-4e1e-4f2c-9b2e-126c2843b486" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b4218604-a074-4cf5-82e9-71f282f44ac5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1313.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "afd7c5e8-a22f-4e80-9310-2ad4e7e60250" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c0b0ecd0-25f5-4902-b995-739f8d9c04b9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f4dfcd8e-2c64-4b3f-9db7-fa623f2bc647" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e03a1c39-3751-4808-a769-9a3b811147da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "1ad61497-e6dd-4db6-8956-d79450c71471" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f1c9483c-c479-4cc3-9dd1-40c125a1902b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1314.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "74733765-6a28-4158-8cef-1d1cb51d5f44" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "32c8e8f4-b3e2-4ff3-af1f-37f3a1f0c1e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "02ff0500-ef5e-4c13-a430-e84508a4ad73" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "0d5dff84-f4ed-4c04-b601-c686993f6908" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3882080c-cbac-4836-b904-c4416eedfcd0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "6c8eaf68-fa79-4b33-886c-195cb03c0688" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM1319.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "42050af9-60cb-46eb-a76e-eb8bce2c1792" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a084f43a-ce05-435c-8cb0-f63254e3f379" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d100fe8a-7c14-4c68-ab17-04cfb5009ac5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "785fbe5c-d074-4347-8896-14c42baec95d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7558573f-7360-4115-874d-9d0779a3cedf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a88ad73d-1df0-432b-a1d1-ded5b136baa0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2303.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "066f9b0b-8313-4e82-a727-12b305c6c302" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "adc5847e-1061-4dff-96ee-2885678ec0ee" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b7a4f54e-274e-40fa-a2c8-e7bcac4a5546" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b00d2a6d-88c5-41cf-926e-19ffd159632a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "07bc0474-80fd-4341-aaa3-56629d13cfe2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8d11890e-77ea-41c1-bb3b-13431a491fec" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2306.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "ae0f6e27-2e4f-46d8-a4f1-33af06768d57" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "189d7468-3b9c-42b3-a34f-c99839ee668e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b7066c8a-3457-4cea-bc7a-44dbe2fea0fb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "92ec8fb1-1de7-4727-b9b7-573bd51e8a74" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7385058a-ebad-4364-9464-4b1e9edf80f4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a015d04b-3e6d-4d5a-9d62-ce9bf465e34f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "29d61d77-e413-4796-bc7c-0a93a9401465" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "521dc95a-1dc9-4290-80ce-702f6e9748b6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a1e12d5c-7487-489d-b4cd-65f0f2ea86cd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "405e2a29-e2a4-4194-a09a-1791cf06e3f9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7b1f289b-a6d4-4d99-b38a-e4a4a94c0570" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "22092eb2-cba9-4a1a-ae30-6f095768d469" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2312.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5464fae8-9c37-40b1-8467-15f6075505b0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "327e5faf-06bd-4e75-8ffa-d8ae4356d633" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7c86f7e3-a6c7-4fba-9ce3-87f2ea1b8528" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "26c2a20e-7dc0-4619-bcc4-a9aa2851f28d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9e4ca62a-4385-4a7f-b18a-f0e66f17fc51" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c7ec5ab9-266d-4121-88f9-d6188e8a592e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2317_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bce11bc2-015e-4403-8a46-f8b45e7d1293" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b4c01e97-19fe-4449-89c6-578e5d93efb0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "1abcb2dc-f999-42c7-b5ac-e6565d87a442" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "558d2dae-9980-440f-b136-b5412669faa7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6b067d4a-a3ee-4622-bd61-01e05cc4b877" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e60a7b21-20c8-447d-b900-011450164921" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM2319.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c1ce47e0-ee6a-40b0-8e9b-fa3db6ad6ceb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e9f68c15-3c00-429c-a26f-973a4a34df7b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "71bc62e1-4ad7-4fa1-b4f3-08ab96db49d6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4e1a9370-61d8-454c-b600-5b8197d2e52b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7cd19f8b-94d2-4bad-acd7-fe97e7cfa159" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "335914d4-7c5a-4611-9b35-921f783692d7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3302.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "4f794ff2-3441-47c1-80bf-136483ec5056" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "238d616c-c3e6-44d4-a078-52f7e635e2b1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7ef791cc-b6de-46ff-99a2-97abc69ce75a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "306c5291-892b-411c-8ed0-d2928198b1a3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3da1bc5d-52c5-40c6-ac10-b1e78aff3823" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0c15f0e-d349-42fd-b77c-5a402718452c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3303.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "afff72f4-0e98-42ab-875d-eb78ba1316c4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "699c106e-3234-4893-a3b4-5023368b4602" ],
        [ ref:hasTimeseriesId "1127aa2d-5e38-4bfa-9bb0-6bb61e4b42bb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "21e3acc7-e882-4d26-b6bc-8b191f658f2b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "7319f172-e619-4714-b512-1ce5968bc3ad" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "fa6b48f3-54b2-4e23-ba90-30bd2476e60e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2ba6d705-9566-4f2a-ba67-3a07ca778ded" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9ddef510-89f1-49e3-ad42-c7b07c80f195" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "eb3e89a9-6289-41df-ad2b-c2b5117c41d5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ddb5838b-4a22-46c6-acff-356743f4cff3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "70f7af31-75a1-4e89-824e-f178c4362f7a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9de195e8-6ee0-480e-901b-4c037d6ab1e8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3c09f2e1-b803-4399-b73f-06e07d5fc360" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3313_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bc25fdfe-8805-4193-b7f0-93c6635ea9b8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bb24ff39-3bc9-4fa4-93ba-200f2317920d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c63161a2-aa7e-431e-a4b7-34b77ce4cc70" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e6dba13e-1cc0-4c4d-a0b0-7467738ef769" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0fd12253-3253-47d1-806c-2c6fae639c36" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "503cdbd1-6f44-45d4-b343-a22e1b0f01dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3315.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2b5724b4-7ad0-43f6-8f80-7e6896a06869" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "328a1824-8494-4f06-bde0-e4cb29bfa480" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ee41d0a8-8590-45c7-93e1-c4c7eae95b62" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8f81b7c9-ad44-40c6-b808-b49f4e6ffd03" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "8fe31032-7d91-4f50-bdde-69c922f8c222" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fcba5b41-4855-4faf-b838-6041bfec9223" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM3321.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "52ec6664-8244-4ef7-9934-63b35adc0572" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "38fe2813-0745-4b34-a250-95965147bfc2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d6f6d77d-c60a-4c2d-83ee-54c7d391f5da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "461ec4c6-1bd2-48ef-abb0-1ee0e66f2bdc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "b77b5067-1e09-43e3-b425-f5f3d96f1764" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "91817a5a-a387-4b49-88cf-7f2e55535cb0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4302.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "66a9fb63-77ff-4d95-a0cd-a09be6cab40c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "846a3323-aa65-40b2-9d2c-5f004f18fd68" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "68724027-2634-47ec-b450-b0302e5e3209" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "757022dc-387e-4f0b-b4fa-12924ddf8382" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2dc062db-1d48-457b-8b0d-703081a04aa4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a795906d-68a0-4792-915e-adc99c7272e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4303.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "520b1532-32c6-45fa-a7ba-03878321418a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c340db94-2386-4c12-9817-2fb285ca2071" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8ba8537b-222b-4330-af0a-6c6b097a8427" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6fd5161b-1945-41b8-826e-9b62d2cc27de" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0401316f-a372-4dcb-9a56-448ee5841ab5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2b66a54c-3914-40fc-88b3-8004a07c0a3a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4310.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5e08bd45-3ec1-46fd-8868-785f4f41b7b1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bf5a5281-0122-4952-ba20-4d3a1d4be3a5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "626b76a7-9848-4efd-b899-b2acfd8edbae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "010b4082-dbba-46b5-ae09-782274ab695b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e69ab93f-da83-40d2-8087-758cd35f5f81" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "030c8f46-e9ce-4b69-876a-9dca2cee2bcb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "14f0a53d-4993-48d5-800e-bc775034753a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "71600aca-d1a4-41f1-aa0a-0a8ef98b89ba" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "a81f6bba-197e-41d7-ba9f-1a61f57f9ed1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ed4ab986-33b5-434e-a339-60f58242dc6c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0c5fc5e3-6bda-4f6f-89e4-ca46d7290152" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "68007c4a-717f-4405-9c52-c67455dbcd3a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4312.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "104381c7-d047-4ffa-9b65-0292202f8027" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f7ca41a5-4994-4d3f-a37a-127409f65de1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "65d9b29f-c5a1-4bd2-ba91-1a155a573195" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "dcd151f4-8289-4fe9-9b41-fc0b77da01ea" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "1f1120e2-1855-4d81-b58f-514e4ab37672" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8726e750-d30c-4b6c-8f3b-9a164b2288df" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4319.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d900b570-3bb5-4bdc-9cc8-20ad1cbc945b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fc664faa-29b6-474d-8cf8-cfd9e7d55524" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7a01e0b9-5294-47eb-a909-d6986824f589" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "2da82f7d-0da6-4ce3-ba96-401f2d429a2f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "4693049a-4f13-42ec-aa65-ebe2f64ce30a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "95794ff0-e35b-4306-8423-294bb5bc6eed" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4321.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "88ef64dd-ee44-4b02-b4e7-fe2edbffb8cf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "eb1b1fca-5978-43c2-b246-c93ed2f55063" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9a09bb57-c4ff-49d9-8f12-1b577b9f147b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7fe80df2-8caa-4ee6-9ab7-7fc353deee1e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d3a3653d-dc09-412e-9d73-8f917fa9237e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "42dcfe45-ee0c-4b04-8ee7-e8ecb717b6cf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4330_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "70b62290-66e0-446f-9507-5b2a0eb8e4e9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "365b273d-00d0-4513-a4d9-f07f3d7f2cf0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e9654a15-1ead-4a6b-8c80-7df41aba13b7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b85673b2-43dc-48a0-85e1-6cf21463a257" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "4288142a-a4a4-40e5-9c82-bf71bd077c02" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7dfd1d39-443a-4055-b677-8c5a7ca67a42" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4332.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d0707c7b-0820-44fa-b88e-51d91c8d8c3d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "be7683b7-7b4a-41bf-8414-d6afa39e4d9e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "523a9584-b747-4571-b9d5-bda30f803499" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b9af57de-45e0-4192-a2ee-cf42538c9763" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "7cc2acd6-52d0-4a19-a37b-7d3f940611da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4b22edb5-4e64-4139-864a-53e07795afd5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4333.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "638e6d1b-0e9c-4679-93aa-2c3bb8bad2b7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ebbeea8a-aa92-4d24-a6ee-7f7aeab177e3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5954abc8-114a-4902-8e6f-f50a55a422d0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d6970974-5798-4bc5-87c9-db53ce1e4def" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "f8c94bd4-9af6-46bd-81b4-7b369365b998" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bba86d2e-cc1e-4494-a538-a8ae92f8caca" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4336.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3f9fdf6f-83b3-489b-b589-9c52b9258165" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "738bf5df-883a-4e23-83d4-6ec25bd40d9e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5bf953cb-4d17-4507-abe3-c73e28c3cb69" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3ca8ac90-3cd1-428f-a11d-cc14755ab7b0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0c5d6d7e-c1ed-451e-b7a2-beb27b003f23" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d158109b-7195-4059-a5ca-aa4da18a75ae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4337.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d46584e0-5803-4810-8a68-7915a1226b09" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "989b1ca0-f2ff-4cc9-8b2c-91f880b924ad" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9b399671-eed4-4595-9998-0bedc4444f9d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "fac581d4-390a-474b-a7b9-3db0d100559c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c8804357-b263-490f-bcbe-9a9b8a05399f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "c2c2c648-357c-4cba-b44c-997efc767273" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM4340.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "07fb1587-2d23-4ed6-880f-a37aa46c658e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "5abf9bce-2a40-41e0-953c-ca315fa2210e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "af65d3d4-4d4c-471f-9a15-f6c7c6b66284" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3108a5d3-96b2-4a08-b3dd-437febf6ce50" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fb9f062c-b936-461d-a231-f909fd9860b6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c1f660bd-ecb0-4060-a365-b70ec261d3dd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5302_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "34388843-40db-4b60-ad28-83e0cbe36d5f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "692f8a6b-b4df-4c42-a4b1-919a3ece94e9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fe529b2b-ae45-4f12-ba03-24cffacb9b87" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "52bb05d3-cc90-4603-81ca-0c0eda8bb6fc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "85cbfdb4-64cb-4ba0-9e78-2943ab9689cc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "22cd7b6f-c308-4590-be13-fa3c94b4ce3b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5303.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "8b89ea2a-77b8-4885-9368-0790b1349f7b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fe203a09-822b-4d2d-ae1d-a4a228ab8078" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9017ca8f-b5af-4b8e-9103-f3cd3a6d15ef" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d52decd4-ba24-4824-958a-9c892e9daa43" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "de3d5e35-7d7b-49b3-a564-529689e61172" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a0a2d7b6-fef4-4a33-a413-c36d3a786df4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5310.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "87b9d66a-f32f-4e7c-bde8-ed35a963adf8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4f9ee399-1d45-40fe-98b5-41eb703804dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e697ff3f-a3d1-4cea-b0d0-bf122ce32275" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "00d0c066-d247-417c-a07b-09ef71c14114" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "de8c1d1a-109f-420d-813f-ca389e329cc6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a5f88c1f-4daf-43ca-ac43-e1f4f852b7e8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a738a71d-3a9a-4cf4-a191-a9d78f462497" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "97d4dad4-629f-4a76-ac8b-6345779d52ee" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f941fdb6-6683-4c02-9d40-886ee01bf216" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "278e9bf4-7b12-4548-8a99-f2f06ad32d8e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a77fbe3a-3deb-4efd-b9e9-29ad6fb68a49" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7a12ed23-3733-4c67-b730-8c1c447fd1f3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5312.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a2eac1d9-56d2-4026-8d96-ba6c02c84a32" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "36e926e2-ea21-4843-8edc-37c6252d3334" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "bf5cbc0d-893f-47bb-8257-58e225cebf48" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "931b0404-d555-49ef-a3f2-b4c2b0232afb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5b100197-bbd5-450b-b272-df8c0f094651" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "49390b70-a3b5-4241-a2b6-7c9cc5322adc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5315.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3719c8c1-6fc4-468c-92d3-003e38cbd95f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d1d3f9b8-8665-420a-b724-6909cc4990f6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e0985e94-d5ca-4131-a908-a291a5a5a66e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "29bad481-fe25-47da-b1d9-260923ce34fc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3b422166-52fc-4e26-839f-09528b6789da" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "40f6b492-0369-4b20-9932-ba311f9a7fff" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM5321.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "592a4223-336c-407d-899e-8f5f59b62968" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "10e6752c-3f94-415f-a359-4c8e04b8a1ef" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "0d17b489-94a1-4233-9e0a-396a17d891a8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "061972d1-5a79-468b-8c03-f98899debe62" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "3e7b106a-10b8-4263-bd04-cb4d30d4f00a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cb309823-7e0d-4006-bf03-3f22f46b1ec4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6302.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "da560b15-2a13-4980-84d8-d1c935d59d37" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b7acca1d-9217-4eee-84a8-48c79fdb657d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "9ab40f47-1015-4d66-aeab-4f90ca5837f8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a035bd4e-8785-4be7-85e3-d97862f58403" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e735100c-f123-410d-ac66-5aedfd967c3f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8f295d0e-449f-4c7d-9d55-96caebf16efe" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6303.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "4ff49f13-0c8c-4deb-b1af-c16e27152e28" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "fce4968d-b2e3-4072-bb68-43ee28986f7d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8ad86da3-8c60-4062-804f-14bbdfcf1e28" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "242fb247-d353-4d54-9bdd-f98ce9008d36" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9fccfc9c-da4f-4d2c-8780-417995af1031" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "e084c6f9-e342-4bdf-8fa3-7882cddd409d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6310.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a111b414-8ac1-44a7-b2d7-01777a82fcce" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "76db8608-1853-4e68-bd9c-a5d8b19c5cbd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cbaad912-aef6-4ff0-a67b-f5a41d184f02" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "60035bf2-7e3e-4dd0-9cb8-8605aa7bb653" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "4ac0c0fd-93d2-49d5-a3ea-a5635ab9add3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d6fec425-bfeb-40d6-b438-5977d3f7d983" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6311.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "782f3597-ad97-460c-b7d2-1a546a6b926f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "18eec0f5-4abb-4641-a5a2-51a43ad4baaf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cd6dd378-7dc2-4b0b-8567-7a5180ae1804" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "d59a1ec1-82ad-46f7-b67a-b16a2581cfae" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "b2deb373-a0b3-470a-aa9e-c9dc8aa33e82" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "78695d0f-3d00-461a-8c5c-565b46c54be9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6312.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "74d16829-1cf3-4a54-bb2b-3317003838e3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ee4b1032-50da-49de-addc-61906241ba41" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6cbb3192-af54-4e12-88ab-1beb544beb23" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "01e37300-a7bc-4a2f-bc59-0133d8c48602" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0b6711af-7052-46a6-a766-d25d31ec7eb5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d567a02f-0367-4bb7-ac22-7237ad6c01e3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6315.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "28f7490a-0e36-491b-839d-2bb92e84237a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9d667946-543e-4b48-9655-6a39343d6d8c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "6fab98a2-6791-4f4c-b125-889a08f89f46" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "41bdaaf2-79f5-4b3c-b8a6-91e2fa7db351" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9f93e006-617e-4edc-952c-719030c5e3c9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9339e9a7-bcfc-4423-be15-e99e1dfea480" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU06.RM6321.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "74dc8b10-b6b6-4418-858e-2772218c6b2a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3873316c-1a39-4eef-a48a-e17daf8e6d1e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "67e6ae34-6176-43c7-a97b-7ce7382e84c6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "201b5588-7056-4928-8934-4a88f9eaab94" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "b359e852-89e0-4466-8ada-aa78fcfd464b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ab994164-3b9e-4fa6-9721-0e3ccc2aa448" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "55feaf4f-72ce-43c4-84b0-67e4adaa392f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "8b580b44-3198-451a-a0c5-39ee6ba96329" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "57b70cbc-39e3-4e0b-b604-0a5d59afeb79" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "44bc57fb-63ac-423f-a47d-45c7e7332720" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0f685d83-dfcb-4ba4-9b09-bd5475b73f48" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "36d24c4f-65fd-4b3f-a0a1-bef372340e50" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "b9079cab-b412-4a4f-a98e-b3cd57bcf113" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9305b00f-b857-472f-9611-eeb47ac2df8a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5e3f63a5-440c-4f9c-bb66-03fb38d90c31" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "aea11c1d-b14e-4997-8bb3-b7e18dfe2da6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6cbf5f88-2a84-4818-a6bb-3d74a5521a3f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f39e502d-a9de-42a8-b0e3-6b244c93a16c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "eacbc746-dd64-47c3-8d7b-2188f5da9e3b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "01f1d607-ab47-45c3-854f-3a6b6232f1b3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4b999c8c-a52e-4b07-8199-dd412d628744" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8efecf32-5aa7-43d6-b6d1-021e6d21c88f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "b6ba68dc-db01-4c7b-b682-c6dae10698bd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ee9300eb-237a-40ef-ab71-b146093be699" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM2202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "5067bdc5-a747-4891-acf8-9858979f64e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "092877db-879b-4b88-83a7-1c902a58eb83" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "8c838278-e233-48b7-a92c-e76fb609380e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "20343197-36ed-4339-be61-66bd5a4fa8d1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "d3050253-1e1b-46bf-8800-bd8008d309f6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "ddc17daf-f085-452f-a17f-4ad3a65a37ef" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "6129555b-81b0-403b-bf4a-a8516d11b43c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7dc23140-e839-4b38-969f-8f2164276c19" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3f6785c5-d377-4e5e-914f-37cbeaced390" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "750adff4-f578-4090-b077-bf6bf03c02de" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "ab515086-70f4-4eee-913b-23dfbe79346d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "7e6c749b-d891-4db6-b63d-f17de21f70ba" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "aa510b99-da0d-4179-8046-5b9ef094bf0c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bd17c602-fb4f-44ad-ac15-169850e52307" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "94524905-8fb2-4b12-8153-22112ab7c5f6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "325e9906-e542-447d-aca3-2b5c108ef1cf" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "102cb330-14c7-439e-b140-9e6b5c53c61e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "b7fba659-73b1-4fc7-b813-1d05c06b5e61" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM3206.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9018fb81-ffce-47cb-a482-2aa18a5007b3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "315397dc-9a24-43a7-ba3f-e7256a202610" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b22047f8-e396-41be-b859-dce8d28b332a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e012f092-93f8-4b96-bb15-a2a385ea540b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "1f84a7cb-d88c-48b8-86a2-5a6ab542a071" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "9e4bb55d-844c-4dfe-b165-d11c7a6489f9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2e9518c8-4283-4754-b3cf-2c3b9ec0ca01" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d31c9e11-a0ff-4062-b6dd-b428e8a137be" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b9ad038a-0cec-4e0b-9a30-bd8807418062" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8c137766-82e3-4728-955a-1f0674467ec2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c70c011c-741e-44fa-8d1b-d6cbb5ea39ed" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "04f9d2d7-3a59-47cf-b5f2-ba0cc2c7a781" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM4202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "59232a16-acb4-42cf-82dd-67919d12b9be" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "43a769ee-6508-4e1c-9284-94e8d0e55511" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "466d21d3-3432-413a-b6ed-501312ac1284" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "38554d35-5fd5-4c2c-b9fe-8a684c5527f5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "28fcebd1-8768-4205-a106-f14272fb692c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "f07903a2-1fae-467e-bdfd-cd506e5425e3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "62347f4a-e849-44e7-9bc2-4ffa77e19102" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "1d517e29-b956-4b75-b9ae-4c9389a0668b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "dacd7b8f-1831-494e-9432-25f70cdcb3bb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "81195280-4c73-4131-9027-1a8fe4e89959" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "2db60a80-cb2b-4d7a-bd2c-cb7404174ae0" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "53ef50a8-cf02-4f55-ab7c-fae356732ef4" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c0463458-fa11-4749-8ebf-59751fa063e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "d7a3a3af-a81f-4d07-80ee-064ead923c89" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "abcf675d-3aac-4250-b7e8-287554e0188c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1a581b1a-7bfb-4de7-a250-2de56bb76a8e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e1caf0ea-bfd2-40b3-87ca-03b5f9fe43c2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "78c0708c-d0c8-405c-9a71-f5b59d2dc52e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "e235d495-1445-403b-8b35-75ef886617a6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "bb6452b4-4e94-4cfd-bdf3-df7381ed0aed" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "7498c60c-a950-418a-8b59-fb72a052617b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a9d415cc-5e0f-4539-ab1c-e9e9801e3fd1" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "86a79716-9c78-4613-8338-28be3b0de044" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "cdb239ba-33d8-4132-b3ca-93f4cc59c575" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6103.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "f233214c-d551-4037-b29e-f42d15b1c65a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "aa8be687-1818-48e9-abd4-e12d08e878a5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fcdc8594-dde6-4aa2-b4ca-545d7e905795" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "3274d042-5adb-49d1-b4ec-477960322155" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "c6c0a7c0-0d4f-48b0-b23c-9cc5225038ee" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "20f1c7c2-d5c7-4c7a-bdb5-7b7fd16ff07f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU07.RM6202.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "69e2dcfb-ddc1-4dd4-a9cc-f4cc5935a5f3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "2b1cd96d-1c2e-4af8-b0cd-2e2bcb20b3c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ea1ecb23-2f10-4196-bfe9-95efda49c78f" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "76df6760-8123-4d67-8186-dec37646e9e6" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "0a298a87-3276-4c16-91f7-9f762dd7b823" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "4f28c53d-68de-4746-807a-940f208eac49" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1002.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "9bc96779-12d5-49b6-be4d-6c1f53a18949" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "837c21b3-01a8-49f6-89f0-86a55f0b1e69" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "3f8c7f28-cd56-467d-a166-525559fac5a7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6f03cc42-20a5-424f-b914-884f32af8bd2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "8429e319-7e2d-4371-8fd5-7da3662adc3c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "afc24da1-a094-441f-972d-91f82b2464c8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "a550112d-c8d9-4d92-9347-3055be045571" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Damper_Command> ref:hasExternalReference [ ref:hasTimeseriesId "a1ab6fbe-d49b-4465-9302-6cfe75a5c75c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "ff2c4e18-7d27-426a-88af-d3a2742e1953" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "4f46e75e-ec98-4457-a527-d19e7ae99613" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Percent_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "1ebd5e86-2624-4f65-909e-91bd003f2753" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Reheat_Valve_Command> ref:hasExternalReference [ ref:hasTimeseriesId "3252b92f-3975-4aad-963b-e6afbafec4c7" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Flow> ref:hasExternalReference [ ref:hasTimeseriesId "631c1bb9-99ee-4a2e-8bc0-658d7faf9e14" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c9c54e52-f394-41d2-b578-134b20e9e482" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1ff9922d-423a-48eb-916d-0cdc1667fdaa" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2a325d56-77c3-4bb9-8045-208aeac82b52" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "408a6c8f-cdb4-492c-8787-2178297ddb0e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "2a630b03-5b90-4877-8a8a-44876688523c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "441528b7-6a75-48ec-85e0-2f6c1df11591" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "4278f322-2c54-4228-83fd-57b6749d19f5" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "16c1e9f8-6032-4027-ad30-96708d27e318" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "fae58846-3c63-4d52-ad1c-22be27f44354" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "9c312580-f623-4def-a30f-01fbdfb09286" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "e36e57e0-aef8-46f1-8c8a-760a3a58d88a" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1325e99c-a4b2-4489-aa97-6aa2fc2a8927" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "f823d0ef-560a-485c-9b80-7795904ff6bb" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ff16b003-ab7f-40c6-a43d-fcc6a2577ade" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "cc740e2d-0c35-43b3-8d04-5f521dfb9e2c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "49b7fe54-5426-4899-aae7-b6dd7c4f5d64" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "d0b0b386-83a2-4b89-8a4e-58a4b636536c" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "c9f64af9-147f-43de-a5c2-b1efbdea5748" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5690a3e7-589f-4a90-9686-d5674eacde9e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "68972982-469b-4291-9c52-a13db56d3d37" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM0620.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "54e8ae00-0dd8-4996-93a7-454e1bd62581" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5d1d1787-b4ac-4bd2-b24f-2bfc82adf57d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "ce576a47-9926-4a8e-ac62-93c34652357d" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "64e41298-1010-44d1-8fcf-2de2c64573c3" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "6fa9bf8a-1d2d-4767-8ee8-dc1abe51e5cd" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "25ce3777-1f86-4848-ac96-454bd4ccfc71" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "47e678f9-7dc6-4ccd-b4cd-bf2c2e595a51" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "332324d9-da11-43b1-9437-1a8f03f35a62" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "8dd61197-d816-4fe3-8c72-bb84c1421aed" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "c41882be-bfe3-4705-ab33-ddcc452a270e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "1d7b9207-1104-4c9d-a647-ff096c910cfa" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "155ac355-8617-49d9-9179-11e8e682905e" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "e0913516-1649-425f-b42b-416f2f6650dc" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "b5bf3039-8ca3-4ca5-9ad3-4a65bf4362e2" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "a012e9fc-bbc9-4240-929a-1f7e797b408b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM410.Zone_Air_Temp> ref:hasExternalReference [ ref:hasTimeseriesId "5164ca57-a324-4277-864c-e726a1fd011b" ] .

<http://buildsys.org/ontologies/bldg11#bldg11.ZONE.AHU09.RM410.Zone_Air_Temp_Setpoint> ref:hasExternalReference [ ref:hasTimeseriesId "78343960-5316-4c86-87aa-018b8fa0fde9" ] .

<http://buildsys.org/ontologies/bldg11#bldg11_ChilledWater_Demand_kBtu> ref:hasExternalReference [ ref:hasTimeseriesId "ff56e8d1-e0b8-4081-9a05-033c420428a8" ] .

<http://buildsys.org/ontologies/bldg11#bldg11_Electricity_Demand_kBtu> ref:hasExternalReference [ ref:hasTimeseriesId "644780fe-7b3c-4ad8-ac16-786c4eeccd4a" ],
        [ ref:hasTimeseriesId "644780fe-7b3c-4ad8-ac16-786c4eeccd4a" ] .

ns2:bldg11.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU01.CCV" .

ns2:bldg11.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU01.Cooling Valve Output" .

ns2:bldg11.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU01.Heating Valve Output" .

ns2:bldg11.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU01.Outside Air Temp" .

ns2:bldg11.AHU.AHU01.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU01.Supply Air Pressure" .

ns2:bldg11.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU01.Supply Air Temp" .

ns2:bldg11.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU01.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU01.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU01.Zone Air Temp" .

ns2:bldg11.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU02.CCV" .

ns2:bldg11.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU02.Cooling Valve Output" .

ns2:bldg11.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU02.Heating Valve Output" .

ns2:bldg11.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU02.Supply Air Pressure" .

ns2:bldg11.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU02.Supply Air Temp" .

ns2:bldg11.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU02.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU02.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU02.Zone Air Temp" .

ns2:bldg11.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU03.CCV" .

ns2:bldg11.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU03.Cooling Valve Output" .

ns2:bldg11.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU03.Heating Valve Output" .

ns2:bldg11.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU03.Outside Air Temp" .

ns2:bldg11.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU03.Supply Air Pressure" .

ns2:bldg11.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU03.Supply Air Temp" .

ns2:bldg11.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU03.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU03.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU03.Zone Air Temp" .

ns2:bldg11.AHU.AHU04.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU04.CCV" .

ns2:bldg11.AHU.AHU04.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU04.Cooling Valve Output" .

ns2:bldg11.AHU.AHU04.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU04.Heating Valve Output" .

ns2:bldg11.AHU.AHU04.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU04.Supply Air Pressure" .

ns2:bldg11.AHU.AHU04.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU04.Supply Air Temp" .

ns2:bldg11.AHU.AHU04.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU04.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU04.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU04.Zone Air Temp" .

ns2:bldg11.AHU.AHU05.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU05.CCV" .

ns2:bldg11.AHU.AHU05.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU05.Cooling Valve Output" .

ns2:bldg11.AHU.AHU05.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU05.Heating Valve Output" .

ns2:bldg11.AHU.AHU05.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Mixed Air Temp" .

ns2:bldg11.AHU.AHU05.Mode a brick:Mode ;
    rdfs:label "bldg11.AHU.AHU05.Mode" .

ns2:bldg11.AHU.AHU05.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Outside Air Temp" .

ns2:bldg11.AHU.AHU05.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Return Air Temp" .

ns2:bldg11.AHU.AHU05.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "bldg11.AHU.AHU05.SUPFLOW" .

ns2:bldg11.AHU.AHU05.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Supply Air Pressure" .

ns2:bldg11.AHU.AHU05.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Supply Air Temp" .

ns2:bldg11.AHU.AHU05.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU05.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU05.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU05.Zone Air Temp" .

ns2:bldg11.AHU.AHU06.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU06.Cooling Valve Output" .

ns2:bldg11.AHU.AHU06.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU06.Heating Valve Output" .

ns2:bldg11.AHU.AHU06.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Mixed Air Temp" .

ns2:bldg11.AHU.AHU06.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Outside Air Temp" .

ns2:bldg11.AHU.AHU06.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Return Air Temp" .

ns2:bldg11.AHU.AHU06.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "bldg11.AHU.AHU06.SUPFLOW" .

ns2:bldg11.AHU.AHU06.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Supply Air Pressure" .

ns2:bldg11.AHU.AHU06.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Supply Air Temp" .

ns2:bldg11.AHU.AHU06.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU06.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU06.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU06.Zone Air Temp" .

ns2:bldg11.AHU.AHU07.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU07.CCV" .

ns2:bldg11.AHU.AHU07.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU07.Cooling Valve Output" .

ns2:bldg11.AHU.AHU07.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU07.Heating Valve Output" .

ns2:bldg11.AHU.AHU07.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Mixed Air Temp" .

ns2:bldg11.AHU.AHU07.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Outside Air Temp" .

ns2:bldg11.AHU.AHU07.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Return Air Temp" .

ns2:bldg11.AHU.AHU07.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "bldg11.AHU.AHU07.SUPFLOW" .

ns2:bldg11.AHU.AHU07.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Supply Air Pressure" .

ns2:bldg11.AHU.AHU07.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Supply Air Temp" .

ns2:bldg11.AHU.AHU07.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU07.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU07.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU07.Zone Air Temp" .

ns2:bldg11.AHU.AHU08.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU08.CCV" .

ns2:bldg11.AHU.AHU08.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU08.Cooling Valve Output" .

ns2:bldg11.AHU.AHU08.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU08.Heating Valve Output" .

ns2:bldg11.AHU.AHU08.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Mixed Air Temp" .

ns2:bldg11.AHU.AHU08.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Outside Air Temp" .

ns2:bldg11.AHU.AHU08.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Return Air Temp" .

ns2:bldg11.AHU.AHU08.SUPFLOW a brick:Supply_Air_flow ;
    rdfs:label "bldg11.AHU.AHU08.SUPFLOW" .

ns2:bldg11.AHU.AHU08.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Supply Air Pressure" .

ns2:bldg11.AHU.AHU08.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Supply Air Temp" .

ns2:bldg11.AHU.AHU08.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU08.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU08.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU08.Zone Air Temp" .

ns2:bldg11.AHU.AHU09.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU09.CCV" .

ns2:bldg11.AHU.AHU09.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU09.Cooling Valve Output" .

ns2:bldg11.AHU.AHU09.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU09.Heating Valve Output" .

ns2:bldg11.AHU.AHU09.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg11.AHU.AHU09.Supply Air Pressure" .

ns2:bldg11.AHU.AHU09.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU09.Supply Air Temp" .

ns2:bldg11.AHU.AHU09.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU09.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU09.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU09.Zone Air Temp" .

ns2:bldg11.AHU.AHU10.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU10.Cooling Valve Output" .

ns2:bldg11.AHU.AHU10.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU10.Zone Air Temp" .

ns2:bldg11.AHU.AHU11.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU11.CCV" .

ns2:bldg11.AHU.AHU11.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg11.AHU.AHU11.Cooling Valve Output" .

ns2:bldg11.AHU.AHU11.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg11.AHU.AHU11.Heating Valve Output" .

ns2:bldg11.AHU.AHU11.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU11.Outside Air Temp" .

ns2:bldg11.AHU.AHU11.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU11.Supply Air Temp" .

ns2:bldg11.AHU.AHU11.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.AHU.AHU11.Supply Air Temp Setpoint" .

ns2:bldg11.AHU.AHU11.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.AHU.AHU11.Zone Air Temp" .

ns2:bldg11.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Building Chilled Water Delta Temp" .

ns2:bldg11.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg11.CHW.Building Chilled Water Flow" .

ns2:bldg11.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Building Chilled Water Return Temp" .

ns2:bldg11.CHW.Building_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "bldg11.CHW.Building Chilled Water Return Temp Setpoint" .

ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Building Chilled Water Supply Temp" .

ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg11.CHW.Building Chilled Water Supply Temp Setpoint" .

ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp_Sp_2 a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg11.CHW.Building Chilled Water Supply Temp Sp 2" .

ns2:bldg11.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "bldg11.CHW.ECONOMIZER" .

ns2:bldg11.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg11.CHW.Enable" .

ns2:bldg11.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg11.CHW.Loop Chilled Water Flow" .

ns2:bldg11.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Loop Chilled Water Return Temp" .

ns2:bldg11.CHW.Loop_Chilled_Water_Return_Temp_Setpoint a brick:Chilled_Water_Return_Temperature_Setpoint ;
    rdfs:label "bldg11.CHW.Loop Chilled Water Return Temp Setpoint" .

ns2:bldg11.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Loop Chilled Water Supply Temp" .

ns2:bldg11.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg11.CHW.Loop Chilled Water Supply Temp Setpoint" .

ns2:bldg11.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg11.CHW.Outside Air Temp" .

ns2:bldg11.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "bldg11.CHW.Pump1_SPEED" .

ns3:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg11.CHW.Pump1_Start/Stop" .

ns2:bldg11.CHW.Pump2_SPEED a brick:Speed_Status ;
    rdfs:label "bldg11.CHW.Pump2_SPEED" .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg11.CHW.Pump2_Start/Stop" .

ns2:bldg11.ZONE.AHU01.RM1-2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1-2603B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1-3501.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1018.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1018.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1018.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1018.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1018.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1018.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1113.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1113.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1113.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1113.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1410B.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1410B.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1410B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1410B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1703.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1703.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1703.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1703.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1703.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1703.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1715.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM1715.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1715.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM1715.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM1719.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM1719.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2-2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2-2603B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2-3501.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM2117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM2117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM2603.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2603.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2603A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2603A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2603B.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM2603B.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM2603B.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM2603B.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM2603B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2603B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2613A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2613A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2619.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM2619A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM2619A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3-3501.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3-3501.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM3117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM3117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM3117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM3117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM3501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3501A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3501B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_1_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 1 Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_2_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 2 Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_3_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 3 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM3617A.VS_3_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3617A.VS 3 Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM3619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM3619.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM4117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM4117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM4117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM4501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4501A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4501B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4617.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4617B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4617B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4617C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4617C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM4619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM4619.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM5117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5501A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5501B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5501C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5501C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5501D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5501D.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5605A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM5605A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM5605A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5605B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5605D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605D.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605D.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5605E.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605E.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605E.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605E.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5605F.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605F.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5605F.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5605F.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5608.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5608.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5613.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5615.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5615.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5615.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5615.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5617.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5617.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5617.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM5619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM5619.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM5619.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM5619.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6117-1.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-1.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM6117-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6117-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6117-2.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-2.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6117-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6501A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6501A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6501B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6501B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6501C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6501C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6501C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6501C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6505A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6505A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6605A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM6605A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM6605A.VS_3_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605A.VS 3 REHEAT" .

ns2:bldg11.ZONE.AHU01.RM6605B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6605B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6605C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6605D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6605D.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6608.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6608.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6608.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6608.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6611.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6617.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6617.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6617.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6617.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU01.RM6619.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU01.RM6619.Zone Air Temp" .

ns2:bldg11.ZONE.AHU01.RM6619.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU01.RM6619.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM1402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1402.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1406.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1410.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1410A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1414.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1414.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1414A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1414A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM1610A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM1610A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM2111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM2111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM2225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM2225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM2225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM2402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2402.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2402A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM2402A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM2402A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM2402A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM2402A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2402A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2402B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2402B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2404A.VS_3_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM2404A.VS 3 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM2406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2406.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2406A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2406A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2406B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2406B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2410.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2410A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2410B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM2610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM2610.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM3111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM3111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM3111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM3225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM3225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM3225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM3225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM3402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3402.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3402A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3402A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3402B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3402B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3406.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3406A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3406A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3406B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3406B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3410.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3410A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3410A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3410B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3410B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM3610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM3610.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM4111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM4111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM4111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM4111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM4225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM4225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM4225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM4225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM4225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM4225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM4610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM4610.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM5111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM5225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5330A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5330A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5402.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5402.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5404.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5404.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5404A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM5404A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM5404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5404B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5404B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5404B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5408.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5408.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5412.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5412.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5412.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5412.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM5610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM5610.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM5610.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM5610.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM6111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6225.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM6225.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM6225.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6225.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6225.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6225.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6402.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6402.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6402.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6402.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6404.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6404.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6404A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM6404A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU02.RM6404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6404B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6404C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6404D.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6404D.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6406.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU02.RM6406.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6406.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6406.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6408.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6408.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6408.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6408.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6410.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6410.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6412.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6412.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6412.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6412.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU02.RM6610.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU02.RM6610.Zone Air Temp" .

ns2:bldg11.ZONE.AHU02.RM6610.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU02.RM6610.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM1-1218A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1-1218A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1-1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1-1226.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM1105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM1105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM1105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM1212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1212A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1212B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1212C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1213.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1213.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1214.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1214.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1214.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM1214.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM1218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1218.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1218B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1218B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1220.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM1220.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1220.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM1220.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM1222.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM1222.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM1226.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM1226.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM1226.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM1226.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM2-1218A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2-1218A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2-1226.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2-1226.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM2105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM2105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM2212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2212A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2216.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2216A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2216A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2216B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2216B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM2217.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2217.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM2217.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM2220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2220.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2220A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2220A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2220B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2220B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM2221.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM2221.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM3105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM3105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM3212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3212A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3212A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3216.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3216B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3216B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM3217.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3217.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM3217.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM3220.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3220.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3220A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3220A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM3220B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM3220B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM4105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM4105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM4210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4210.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4212B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4212C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4216.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM4217.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM4217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4217.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM4217.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM4218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4218.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4301B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM4301C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM4301C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM5105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM5105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5210.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5210.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5212A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM5212A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM5212A.VS_3_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212A.VS 3 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM5212A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5212B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5212C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5212C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5212C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5216.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5216.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM5217.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM5217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5217.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5217.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5218.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM5218.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM5301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5301B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM5301C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM5301C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6105.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6105.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6105.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6105.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6210.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6210.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6210.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6212.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6212.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6212A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM6212A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM6212A.VS_3_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212A.VS 3 REHEAT" .

ns2:bldg11.ZONE.AHU03.RM6212A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6212B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6212B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6212C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6212C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6215.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6215.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6215.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6215.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6216.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6216.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6216.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6216.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6217.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU03.RM6217.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6217.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6217.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6218.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6218.Zone Air Temp" .

ns2:bldg11.ZONE.AHU03.RM6218.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU03.RM6218.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU03.RM6301B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU03.RM6301B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM1-3530.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM1-3530.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM1010.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM1010.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2-3530.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2-3530.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2409.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2409A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2409A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2409B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2409B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2413.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2413A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2413A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2413B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2413B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2417.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2417A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2417A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM2417B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM2417B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3407.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3409.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3409A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM3409A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM3409A.VS_1_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3409A.VS 1 Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3409A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM3409A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM3409A.VS_2_Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3409A.VS 2 Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3413.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3415.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3530A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3530B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3530B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM3530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM3530C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4407.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4409.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4409B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4409B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4409C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4409C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4409D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4409D.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4413.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4415.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4530A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4530B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4530B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM4530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM4530C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5409A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5409A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5409C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5409C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5409C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5413.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5413.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5413.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5415A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM5415A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM5415A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5415B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5415B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5415B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5417.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5417.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM5417.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM5417.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM5530A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM5530A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6407.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6407.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6407.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6407.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6409.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6409.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6409.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6409.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6413.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6413.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6413A.VS_1_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413A.VS 1 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM6413A.VS_2_REHEAT a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413A.VS 2 REHEAT" .

ns2:bldg11.ZONE.AHU04.RM6413A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6413B.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413B.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6413C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6413C.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6413C.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6415.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6415.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6415.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU04.RM6415.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU04.RM6530C.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6530C.Zone Air Temp" .

ns2:bldg11.ZONE.AHU04.RM6530D.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU04.RM6530D.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2502.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2505.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2505.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2511.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2515.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM2519.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM2519.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3502.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3503.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3510.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3511.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3512.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM3517.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM3517.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4502_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4502_MIX.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4503.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4510.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4511.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4512.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM4517.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM4517.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5502.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5503.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5510.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5511.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5512.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5515.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM5521.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM5521.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6502.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6502_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6502_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6503.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6503.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6510.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6510.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6511.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6511.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6512.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6512.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6515.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6515.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU05.RM6521.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU05.RM6521_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU05.RM6521_MIX.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1109.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1300.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1300.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1313.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1313.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1314.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1314.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM1319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM1319.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2303.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2306.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2306.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2312.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2317.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2317_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2317_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM2319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM2319.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3302.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3303.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3313.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3313_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3313_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3315.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM3321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM3321.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4302.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4303.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4310.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4312.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4319.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4319.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4321.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4330.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4330_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4330_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4332.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4332.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4333.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4333.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4336.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4336.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4337.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4337.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM4340.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM4340.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5302_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5302_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5303.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5310.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5312.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5315.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM5321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM5321.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6302.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6302.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6303.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6303.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6310.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6311.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6311.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6312.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6312.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6315.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6315.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Air Temp" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU06.RM6321.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU06.RM6321.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM1103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1202.VLV_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.VLV COMD" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM1202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1202A.VLV_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202A.VLV COMD" .

ns2:bldg11.ZONE.AHU07.RM1202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202_MIX.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM1202_MIX.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM2103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM2202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM2202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM3206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM3206.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM4103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM4202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM4202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM5206.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM5206.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM6103.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6103.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Air Temp" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU07.RM6202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU07.RM6202.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1002.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1002.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-1.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Air Damper Command" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Air Temp" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Percent Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Reheat Valve Command" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Supply Air Flow" .

ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU08.RM1005-2.Zone Supply Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0101.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0101.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0101.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0101.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0111.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0111.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0111.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0111.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0202A.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0202A.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0202A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0202A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0210.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0210.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0301.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0301.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0301.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0301.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0302.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0302.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0303.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0303.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0304.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0304.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0307.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0307.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0308.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0308.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0311.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0311.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0404A.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0404A.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0404A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0404A.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0406.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0406.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0406.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0406.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0600.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0600.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0600.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0600.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0605.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0605.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0609.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0609.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0609.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0609.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0613.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM0613.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM0613.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM0620.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0620.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0620A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0620A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0621.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0621.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0622.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0622.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0623.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0623.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0624.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0624.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0624B.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0624B.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0634A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0634A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0645.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0645.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0650.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0650.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0652.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0652.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM0656.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM0656.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0603.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0603.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0603.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0603.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM1-0611.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0611.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0611.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0611.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM1-0613.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0613.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0613.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0613.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM1-0626.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0626.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0628.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0628.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0628.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0628.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM1-0645A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM1-0645A.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM2-0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0605.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0605.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM2-0611.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0611.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0611.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM2-0611.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM4-0605.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM4-0605.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM4-0605.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM4-0605.Zone Air Temp Setpoint" .

ns2:bldg11.ZONE.AHU09.RM410.VLV_2_COMD a brick:Valve_Command ;
    rdfs:label "bldg11.ZONE.AHU09.RM410.VLV 2 COMD" .

ns2:bldg11.ZONE.AHU09.RM410.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg11.ZONE.AHU09.RM410.Zone Air Temp" .

ns2:bldg11.ZONE.AHU09.RM410.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg11.ZONE.AHU09.RM410.Zone Air Temp Setpoint" .

ns2:RM0101 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0101_room .

ns2:RM0111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0111_room .

ns2:RM0202A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0202A_room .

ns2:RM0210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0210_room .

ns2:RM0301 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0301_room .

ns2:RM0302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0302_room .

ns2:RM0303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0303_room .

ns2:RM0304 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0304_room .

ns2:RM0307 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0307_room .

ns2:RM0308 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0308_room .

ns2:RM0311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0311_room .

ns2:RM0404A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0404A_room .

ns2:RM0406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0406_room .

ns2:RM0600 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0600_room .

ns2:RM0605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0605_room .

ns2:RM0609 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0609_room .

ns2:RM0613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0613_room .

ns2:RM0620 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0620_room .

ns2:RM0620A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0620A_room .

ns2:RM0621 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0621_room .

ns2:RM0622 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0622_room .

ns2:RM0623 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0623_room .

ns2:RM0624 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0624_room .

ns2:RM0624B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0624B_room .

ns2:RM0634A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0634A_room .

ns2:RM0645 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0645_room .

ns2:RM0650 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0650_room .

ns2:RM0652 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0652_room .

ns2:RM0656 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM0656_room .

ns2:RM1-0603 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0603_room .

ns2:RM1-0611 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0611_room .

ns2:RM1-0613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0613_room .

ns2:RM1-0626 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0626_room .

ns2:RM1-0628 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0628_room .

ns2:RM1-0645A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-0645A_room .

ns2:RM1-1218A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-1218A_room .

ns2:RM1-1226 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-1226_room .

ns2:RM1-2603B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-2603B_room .

ns2:RM1-3501 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-3501_room .

ns2:RM1-3530 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1-3530_room .

ns2:RM1002 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1002_room .

ns2:RM1005-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1005-1_room .

ns2:RM1005-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1005-2_room .

ns2:RM1010 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1010_room .

ns2:RM1018 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1018_room .

ns2:RM1103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1103_room .

ns2:RM1105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1105_room .

ns2:RM1109 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1109_room .

ns2:RM1111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1111_room .

ns2:RM1113 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1113_room .

ns2:RM1117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1117-1_room .

ns2:RM1117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1117-2_room .

ns2:RM1202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1202_room .

ns2:RM1202A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1202A_room .

ns2:RM1202_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1202_MIX_room .

ns2:RM1212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1212_room .

ns2:RM1212A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1212A_room .

ns2:RM1212B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1212B_room .

ns2:RM1212C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1212C_room .

ns2:RM1213 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1213_room .

ns2:RM1214 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1214_room .

ns2:RM1218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1218_room .

ns2:RM1218B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1218B_room .

ns2:RM1220 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1220_room .

ns2:RM1222 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1222_room .

ns2:RM1225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1225_room .

ns2:RM1226 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1226_room .

ns2:RM1300 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1300_room .

ns2:RM1311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1311_room .

ns2:RM1313 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1313_room .

ns2:RM1314 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1314_room .

ns2:RM1319 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1319_room .

ns2:RM1402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1402_room .

ns2:RM1406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1406_room .

ns2:RM1410 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1410_room .

ns2:RM1410A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1410A_room .

ns2:RM1410B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1410B_room .

ns2:RM1414 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1414_room .

ns2:RM1414A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1414A_room .

ns2:RM1608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1608_room .

ns2:RM1610A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1610A_room .

ns2:RM1703 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1703_room .

ns2:RM1715 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1715_room .

ns2:RM1719 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM1719_room .

ns2:RM2-0605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-0605_room .

ns2:RM2-0611 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-0611_room .

ns2:RM2-1218A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-1218A_room .

ns2:RM2-1226 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-1226_room .

ns2:RM2-2603B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-2603B_room .

ns2:RM2-3501 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-3501_room .

ns2:RM2-3530 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2-3530_room .

ns2:RM2103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2103_room .

ns2:RM2105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2105_room .

ns2:RM2111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2111_room .

ns2:RM2117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2117-1_room .

ns2:RM2117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2117-2_room .

ns2:RM2202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2202_room .

ns2:RM2212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2212_room .

ns2:RM2212A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2212A_room .

ns2:RM2216 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2216_room .

ns2:RM2216A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2216A_room .

ns2:RM2216B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2216B_room .

ns2:RM2217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2217_room .

ns2:RM2220 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2220_room .

ns2:RM2220A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2220A_room .

ns2:RM2220B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2220B_room .

ns2:RM2221 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2221_room .

ns2:RM2225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2225_room .

ns2:RM2303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2303_room .

ns2:RM2306 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2306_room .

ns2:RM2311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2311_room .

ns2:RM2312 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2312_room .

ns2:RM2317 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2317_room .

ns2:RM2317_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2317_MIX_room .

ns2:RM2319 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2319_room .

ns2:RM2402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2402_room .

ns2:RM2402A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2402A_room .

ns2:RM2402B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2402B_room .

ns2:RM2404A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2404A_room .

ns2:RM2406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2406_room .

ns2:RM2406A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2406A_room .

ns2:RM2406B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2406B_room .

ns2:RM2409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2409_room .

ns2:RM2409A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2409A_room .

ns2:RM2409B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2409B_room .

ns2:RM2410 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2410_room .

ns2:RM2410A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2410A_room .

ns2:RM2410B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2410B_room .

ns2:RM2413 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2413_room .

ns2:RM2413A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2413A_room .

ns2:RM2413B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2413B_room .

ns2:RM2417 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2417_room .

ns2:RM2417A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2417A_room .

ns2:RM2417B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2417B_room .

ns2:RM2502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2502_room .

ns2:RM2505 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2505_room .

ns2:RM2511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2511_room .

ns2:RM2515 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2515_room .

ns2:RM2519 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2519_room .

ns2:RM2603 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2603_room .

ns2:RM2603A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2603A_room .

ns2:RM2603B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2603B_room .

ns2:RM2608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2608_room .

ns2:RM2610 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2610_room .

ns2:RM2613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2613_room .

ns2:RM2613A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2613A_room .

ns2:RM2619 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2619_room .

ns2:RM2619A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2619A_room .

ns2:RM3-3501 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3-3501_room .

ns2:RM3103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3103_room .

ns2:RM3105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3105_room .

ns2:RM3111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3111_room .

ns2:RM3117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3117-1_room .

ns2:RM3117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3117-2_room .

ns2:RM3202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3202_room .

ns2:RM3206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3206_room .

ns2:RM3212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3212_room .

ns2:RM3212A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3212A_room .

ns2:RM3216 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3216_room .

ns2:RM3216B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3216B_room .

ns2:RM3217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3217_room .

ns2:RM3220 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3220_room .

ns2:RM3220A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3220A_room .

ns2:RM3220B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3220B_room .

ns2:RM3225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3225_room .

ns2:RM3302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3302_room .

ns2:RM3303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3303_room .

ns2:RM3311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3311_room .

ns2:RM3313 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3313_room .

ns2:RM3313_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3313_MIX_room .

ns2:RM3315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3315_room .

ns2:RM3321 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3321_room .

ns2:RM3402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3402_room .

ns2:RM3402A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3402A_room .

ns2:RM3402B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3402B_room .

ns2:RM3406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3406_room .

ns2:RM3406A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3406A_room .

ns2:RM3406B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3406B_room .

ns2:RM3407 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3407_room .

ns2:RM3409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3409_room .

ns2:RM3409A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3409A_room .

ns2:RM3410 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3410_room .

ns2:RM3410A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3410A_room .

ns2:RM3410B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3410B_room .

ns2:RM3413 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3413_room .

ns2:RM3415 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3415_room .

ns2:RM3501A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3501A_room .

ns2:RM3501B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3501B_room .

ns2:RM3502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3502_room .

ns2:RM3503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3503_room .

ns2:RM3510 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3510_room .

ns2:RM3511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3511_room .

ns2:RM3512 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3512_room .

ns2:RM3517 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3517_room .

ns2:RM3530A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3530A_room .

ns2:RM3530B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3530B_room .

ns2:RM3530C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3530C_room .

ns2:RM3605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3605_room .

ns2:RM3608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3608_room .

ns2:RM3610 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3610_room .

ns2:RM3613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3613_room .

ns2:RM3617 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3617_room .

ns2:RM3617A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3617A_room .

ns2:RM3619 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM3619_room .

ns2:RM4-0605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4-0605_room .

ns2:RM410 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM410_room .

ns2:RM4103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4103_room .

ns2:RM4105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4105_room .

ns2:RM4111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4111_room .

ns2:RM4117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4117-1_room .

ns2:RM4117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4117-2_room .

ns2:RM4202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4202_room .

ns2:RM4210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4210_room .

ns2:RM4212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4212_room .

ns2:RM4212B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4212B_room .

ns2:RM4212C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4212C_room .

ns2:RM4216 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4216_room .

ns2:RM4217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4217_room .

ns2:RM4218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4218_room .

ns2:RM4225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4225_room .

ns2:RM4301B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4301B_room .

ns2:RM4301C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4301C_room .

ns2:RM4302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4302_room .

ns2:RM4303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4303_room .

ns2:RM4310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4310_room .

ns2:RM4311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4311_room .

ns2:RM4312 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4312_room .

ns2:RM4319 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4319_room .

ns2:RM4321 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4321_room .

ns2:RM4330 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4330_room .

ns2:RM4330_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4330_MIX_room .

ns2:RM4332 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4332_room .

ns2:RM4333 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4333_room .

ns2:RM4336 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4336_room .

ns2:RM4337 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4337_room .

ns2:RM4340 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4340_room .

ns2:RM4407 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4407_room .

ns2:RM4409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4409_room .

ns2:RM4409B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4409B_room .

ns2:RM4409C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4409C_room .

ns2:RM4409D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4409D_room .

ns2:RM4413 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4413_room .

ns2:RM4415 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4415_room .

ns2:RM4501A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4501A_room .

ns2:RM4501B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4501B_room .

ns2:RM4502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4502_room .

ns2:RM4502_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4502_MIX_room .

ns2:RM4503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4503_room .

ns2:RM4510 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4510_room .

ns2:RM4511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4511_room .

ns2:RM4512 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4512_room .

ns2:RM4517 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4517_room .

ns2:RM4530A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4530A_room .

ns2:RM4530B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4530B_room .

ns2:RM4530C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4530C_room .

ns2:RM4605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4605_room .

ns2:RM4608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4608_room .

ns2:RM4610 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4610_room .

ns2:RM4613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4613_room .

ns2:RM4617 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4617_room .

ns2:RM4617B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4617B_room .

ns2:RM4617C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4617C_room .

ns2:RM4619 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM4619_room .

ns2:RM5103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5103_room .

ns2:RM5105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5105_room .

ns2:RM5111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5111_room .

ns2:RM5117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5117-1_room .

ns2:RM5117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5117-2_room .

ns2:RM5202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5202_room .

ns2:RM5206 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5206_room .

ns2:RM5210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5210_room .

ns2:RM5212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5212_room .

ns2:RM5212A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5212A_room .

ns2:RM5212B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5212B_room .

ns2:RM5212C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5212C_room .

ns2:RM5216 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5216_room .

ns2:RM5217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5217_room .

ns2:RM5218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5218_room .

ns2:RM5225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5225_room .

ns2:RM5301B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5301B_room .

ns2:RM5301C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5301C_room .

ns2:RM5302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5302_room .

ns2:RM5302_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5302_MIX_room .

ns2:RM5303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5303_room .

ns2:RM5310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5310_room .

ns2:RM5311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5311_room .

ns2:RM5312 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5312_room .

ns2:RM5315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5315_room .

ns2:RM5321 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5321_room .

ns2:RM5330A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5330A_room .

ns2:RM5402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5402_room .

ns2:RM5404 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5404_room .

ns2:RM5404A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5404A_room .

ns2:RM5404B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5404B_room .

ns2:RM5408 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5408_room .

ns2:RM5409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5409_room .

ns2:RM5409A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5409A_room .

ns2:RM5409C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5409C_room .

ns2:RM5412 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5412_room .

ns2:RM5413 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5413_room .

ns2:RM5415 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5415_room .

ns2:RM5415A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5415A_room .

ns2:RM5415B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5415B_room .

ns2:RM5417 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5417_room .

ns2:RM5501A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5501A_room .

ns2:RM5501B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5501B_room .

ns2:RM5501C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5501C_room .

ns2:RM5501D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5501D_room .

ns2:RM5502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5502_room .

ns2:RM5503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5503_room .

ns2:RM5510 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5510_room .

ns2:RM5511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5511_room .

ns2:RM5512 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5512_room .

ns2:RM5515 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5515_room .

ns2:RM5521 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5521_room .

ns2:RM5530A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5530A_room .

ns2:RM5605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605_room .

ns2:RM5605A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605A_room .

ns2:RM5605B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605B_room .

ns2:RM5605D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605D_room .

ns2:RM5605E a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605E_room .

ns2:RM5605F a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5605F_room .

ns2:RM5608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5608_room .

ns2:RM5610 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5610_room .

ns2:RM5613 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5613_room .

ns2:RM5615 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5615_room .

ns2:RM5617 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5617_room .

ns2:RM5619 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM5619_room .

ns2:RM6103 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6103_room .

ns2:RM6105 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6105_room .

ns2:RM6111 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6111_room .

ns2:RM6117-1 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6117-1_room .

ns2:RM6117-2 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6117-2_room .

ns2:RM6202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6202_room .

ns2:RM6210 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6210_room .

ns2:RM6212 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6212_room .

ns2:RM6212A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6212A_room .

ns2:RM6212B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6212B_room .

ns2:RM6212C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6212C_room .

ns2:RM6215 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6215_room .

ns2:RM6216 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6216_room .

ns2:RM6217 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6217_room .

ns2:RM6218 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6218_room .

ns2:RM6225 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6225_room .

ns2:RM6301B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6301B_room .

ns2:RM6302 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6302_room .

ns2:RM6303 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6303_room .

ns2:RM6310 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6310_room .

ns2:RM6311 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6311_room .

ns2:RM6312 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6312_room .

ns2:RM6315 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6315_room .

ns2:RM6321 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6321_room .

ns2:RM6402 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6402_room .

ns2:RM6404 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6404_room .

ns2:RM6404A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6404A_room .

ns2:RM6404B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6404B_room .

ns2:RM6404C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6404C_room .

ns2:RM6404D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6404D_room .

ns2:RM6406 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6406_room .

ns2:RM6407 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6407_room .

ns2:RM6408 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6408_room .

ns2:RM6409 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6409_room .

ns2:RM6410 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6410_room .

ns2:RM6412 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6412_room .

ns2:RM6413 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6413_room .

ns2:RM6413A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6413A_room .

ns2:RM6413B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6413B_room .

ns2:RM6413C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6413C_room .

ns2:RM6415 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6415_room .

ns2:RM6501A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6501A_room .

ns2:RM6501B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6501B_room .

ns2:RM6501C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6501C_room .

ns2:RM6502 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6502_room .

ns2:RM6502_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6502_MIX_room .

ns2:RM6503 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6503_room .

ns2:RM6505A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6505A_room .

ns2:RM6510 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6510_room .

ns2:RM6511 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6511_room .

ns2:RM6512 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6512_room .

ns2:RM6515 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6515_room .

ns2:RM6521 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6521_room .

ns2:RM6521_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6521_MIX_room .

ns2:RM6530C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6530C_room .

ns2:RM6530D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6530D_room .

ns2:RM6605 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6605_room .

ns2:RM6605A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6605A_room .

ns2:RM6605B a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6605B_room .

ns2:RM6605C a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6605C_room .

ns2:RM6605D a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6605D_room .

ns2:RM6608 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6608_room .

ns2:RM6610 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6610_room .

ns2:RM6611 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6611_room .

ns2:RM6617 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6617_room .

ns2:RM6619 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM6619_room .

ns2:VAVRM0101 a brick:VAV ;
    brick:feeds ns2:RM0101 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0101.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0101.Zone_Air_Temp_Setpoint .

ns2:VAVRM0111 a brick:VAV ;
    brick:feeds ns2:RM0111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0111.Zone_Air_Temp_Setpoint .

ns2:VAVRM0202A a brick:VAV ;
    brick:feeds ns2:RM0202A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0202A.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0202A.Zone_Air_Temp_Setpoint .

ns2:VAVRM0210 a brick:VAV ;
    brick:feeds ns2:RM0210 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0210.Zone_Air_Temp .

ns2:VAVRM0301 a brick:VAV ;
    brick:feeds ns2:RM0301 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0301.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0301.Zone_Air_Temp_Setpoint .

ns2:VAVRM0302 a brick:VAV ;
    brick:feeds ns2:RM0302 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0302.Zone_Air_Temp .

ns2:VAVRM0303 a brick:VAV ;
    brick:feeds ns2:RM0303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0303.Zone_Air_Temp .

ns2:VAVRM0304 a brick:VAV ;
    brick:feeds ns2:RM0304 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0304.Zone_Air_Temp .

ns2:VAVRM0307 a brick:VAV ;
    brick:feeds ns2:RM0307 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0307.Zone_Air_Temp .

ns2:VAVRM0308 a brick:VAV ;
    brick:feeds ns2:RM0308 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0308.Zone_Air_Temp .

ns2:VAVRM0311 a brick:VAV ;
    brick:feeds ns2:RM0311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0311.Zone_Air_Temp .

ns2:VAVRM0404A a brick:VAV ;
    brick:feeds ns2:RM0404A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0404A.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0404A.Zone_Air_Temp_Setpoint .

ns2:VAVRM0406 a brick:VAV ;
    brick:feeds ns2:RM0406 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0406.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0406.Zone_Air_Temp_Setpoint .

ns2:VAVRM0600 a brick:VAV ;
    brick:feeds ns2:RM0600 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0600.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0600.Zone_Air_Temp_Setpoint .

ns2:VAVRM0605 a brick:VAV ;
    brick:feeds ns2:RM0605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0605.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0605.Zone_Air_Temp_Setpoint .

ns2:VAVRM0609 a brick:VAV ;
    brick:feeds ns2:RM0609 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0609.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0609.Zone_Air_Temp_Setpoint .

ns2:VAVRM0613 a brick:VAV ;
    brick:feeds ns2:RM0613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0613.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM0613.Zone_Air_Temp_Setpoint .

ns2:VAVRM0620 a brick:VAV ;
    brick:feeds ns2:RM0620 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0620.Zone_Air_Temp .

ns2:VAVRM0620A a brick:VAV ;
    brick:feeds ns2:RM0620A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0620A.Zone_Air_Temp .

ns2:VAVRM0621 a brick:VAV ;
    brick:feeds ns2:RM0621 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0621.Zone_Air_Temp .

ns2:VAVRM0622 a brick:VAV ;
    brick:feeds ns2:RM0622 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0622.Zone_Air_Temp .

ns2:VAVRM0623 a brick:VAV ;
    brick:feeds ns2:RM0623 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0623.Zone_Air_Temp .

ns2:VAVRM0624 a brick:VAV ;
    brick:feeds ns2:RM0624 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0624.Zone_Air_Temp .

ns2:VAVRM0624B a brick:VAV ;
    brick:feeds ns2:RM0624B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0624B.Zone_Air_Temp .

ns2:VAVRM0634A a brick:VAV ;
    brick:feeds ns2:RM0634A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0634A.Zone_Air_Temp .

ns2:VAVRM0645 a brick:VAV ;
    brick:feeds ns2:RM0645 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0645.Zone_Air_Temp .

ns2:VAVRM0650 a brick:VAV ;
    brick:feeds ns2:RM0650 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0650.Zone_Air_Temp .

ns2:VAVRM0652 a brick:VAV ;
    brick:feeds ns2:RM0652 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0652.Zone_Air_Temp .

ns2:VAVRM0656 a brick:VAV ;
    brick:feeds ns2:RM0656 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM0656.Zone_Air_Temp .

ns2:VAVRM1-0603 a brick:VAV ;
    brick:feeds ns2:RM1-0603 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0603.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM1-0603.Zone_Air_Temp_Setpoint .

ns2:VAVRM1-0611 a brick:VAV ;
    brick:feeds ns2:RM1-0611 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0611.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM1-0611.Zone_Air_Temp_Setpoint .

ns2:VAVRM1-0613 a brick:VAV ;
    brick:feeds ns2:RM1-0613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0613.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM1-0613.Zone_Air_Temp_Setpoint .

ns2:VAVRM1-0626 a brick:VAV ;
    brick:feeds ns2:RM1-0626 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0626.Zone_Air_Temp .

ns2:VAVRM1-0628 a brick:VAV ;
    brick:feeds ns2:RM1-0628 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0628.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM1-0628.Zone_Air_Temp_Setpoint .

ns2:VAVRM1-0645A a brick:VAV ;
    brick:feeds ns2:RM1-0645A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM1-0645A.Zone_Air_Temp .

ns2:VAVRM1-1218A a brick:VAV ;
    brick:feeds ns2:RM1-1218A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1-1218A.Zone_Air_Temp .

ns2:VAVRM1-1226 a brick:VAV ;
    brick:feeds ns2:RM1-1226 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1-1226.Zone_Air_Temp .

ns2:VAVRM1-2603B a brick:VAV ;
    brick:feeds ns2:RM1-2603B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1-2603B.Zone_Air_Temp .

ns2:VAVRM1-3501 a brick:VAV ;
    brick:feeds ns2:RM1-3501 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1-3501.Zone_Air_Temp .

ns2:VAVRM1-3530 a brick:VAV ;
    brick:feeds ns2:RM1-3530 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM1-3530.Zone_Air_Temp .

ns2:VAVRM1010 a brick:VAV ;
    brick:feeds ns2:RM1010 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM1010.Zone_Air_Temp .

ns2:VAVRM1018 a brick:VAV ;
    brick:feeds ns2:RM1018 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1018.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1018.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1018.Zone_Air_Temp_Setpoint .

ns2:VAVRM1105 a brick:VAV ;
    brick:feeds ns2:RM1105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM1105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM1105.Zone_Air_Temp_Setpoint .

ns2:VAVRM1111 a brick:VAV ;
    brick:feeds ns2:RM1111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1111.Zone_Air_Temp_Setpoint .

ns2:VAVRM1113 a brick:VAV ;
    brick:feeds ns2:RM1113 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1113.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1113.Zone_Air_Temp_Setpoint .

ns2:VAVRM1117-1 a brick:VAV ;
    brick:feeds ns2:RM1117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM1117-2 a brick:VAV ;
    brick:feeds ns2:RM1117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM1202A a brick:VAV ;
    brick:feeds ns2:RM1202A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1202A.VLV_COMD,
        ns2:bldg11.ZONE.AHU07.RM1202A.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM1202A.Zone_Air_Temp_Setpoint .

ns2:VAVRM1202_MIX a brick:VAV ;
    brick:feeds ns2:RM1202_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM1202_MIX.Zone_Air_Temp_Setpoint .

ns2:VAVRM1212 a brick:VAV ;
    brick:feeds ns2:RM1212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1212.Zone_Air_Temp .

ns2:VAVRM1212A a brick:VAV ;
    brick:feeds ns2:RM1212A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1212A.Zone_Air_Temp .

ns2:VAVRM1212B a brick:VAV ;
    brick:feeds ns2:RM1212B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1212B.Zone_Air_Temp .

ns2:VAVRM1212C a brick:VAV ;
    brick:feeds ns2:RM1212C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1212C.Zone_Air_Temp .

ns2:VAVRM1213 a brick:VAV ;
    brick:feeds ns2:RM1213 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1213.Zone_Air_Temp .

ns2:VAVRM1214 a brick:VAV ;
    brick:feeds ns2:RM1214 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1214.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM1214.Zone_Air_Temp_Setpoint .

ns2:VAVRM1218 a brick:VAV ;
    brick:feeds ns2:RM1218 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1218.Zone_Air_Temp .

ns2:VAVRM1218B a brick:VAV ;
    brick:feeds ns2:RM1218B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1218B.Zone_Air_Temp .

ns2:VAVRM1220 a brick:VAV ;
    brick:feeds ns2:RM1220 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1220.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM1220.Zone_Air_Temp_Setpoint .

ns2:VAVRM1222 a brick:VAV ;
    brick:feeds ns2:RM1222 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM1222.Zone_Air_Temp_Setpoint .

ns2:VAVRM1225 a brick:VAV ;
    brick:feeds ns2:RM1225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1225.Zone_Air_Temp_Setpoint .

ns2:VAVRM1226 a brick:VAV ;
    brick:feeds ns2:RM1226 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM1226.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM1226.VS_2_REHEAT .

ns2:VAVRM1402 a brick:VAV ;
    brick:feeds ns2:RM1402 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1402.Zone_Air_Temp .

ns2:VAVRM1406 a brick:VAV ;
    brick:feeds ns2:RM1406 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1406.Zone_Air_Temp .

ns2:VAVRM1410 a brick:VAV ;
    brick:feeds ns2:RM1410 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1410.Zone_Air_Temp .

ns2:VAVRM1410A a brick:VAV ;
    brick:feeds ns2:RM1410A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1410A.Zone_Air_Temp .

ns2:VAVRM1410B a brick:VAV ;
    brick:feeds ns2:RM1410B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1410B.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1410B.Zone_Air_Temp_Setpoint .

ns2:VAVRM1414 a brick:VAV ;
    brick:feeds ns2:RM1414 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1414.Zone_Air_Temp .

ns2:VAVRM1414A a brick:VAV ;
    brick:feeds ns2:RM1414A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1414A.Zone_Air_Temp .

ns2:VAVRM1608 a brick:VAV ;
    brick:feeds ns2:RM1608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1608.Zone_Air_Temp .

ns2:VAVRM1610A a brick:VAV ;
    brick:feeds ns2:RM1610A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM1610A.Zone_Air_Temp .

ns2:VAVRM1703 a brick:VAV ;
    brick:feeds ns2:RM1703 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1703.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1703.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1703.Zone_Air_Temp_Setpoint .

ns2:VAVRM1715 a brick:VAV ;
    brick:feeds ns2:RM1715 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1715.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM1715.Zone_Air_Temp_Setpoint .

ns2:VAVRM1719 a brick:VAV ;
    brick:feeds ns2:RM1719 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM1719.Zone_Air_Temp .

ns2:VAVRM2-0605 a brick:VAV ;
    brick:feeds ns2:RM2-0605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM2-0605.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM2-0605.Zone_Air_Temp_Setpoint .

ns2:VAVRM2-0611 a brick:VAV ;
    brick:feeds ns2:RM2-0611 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM2-0611.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM2-0611.Zone_Air_Temp_Setpoint .

ns2:VAVRM2-1218A a brick:VAV ;
    brick:feeds ns2:RM2-1218A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2-1218A.Zone_Air_Temp .

ns2:VAVRM2-1226 a brick:VAV ;
    brick:feeds ns2:RM2-1226 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2-1226.Zone_Air_Temp .

ns2:VAVRM2-2603B a brick:VAV ;
    brick:feeds ns2:RM2-2603B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2-2603B.Zone_Air_Temp .

ns2:VAVRM2-3501 a brick:VAV ;
    brick:feeds ns2:RM2-3501 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2-3501.Zone_Air_Temp .

ns2:VAVRM2-3530 a brick:VAV ;
    brick:feeds ns2:RM2-3530 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2-3530.Zone_Air_Temp .

ns2:VAVRM2105 a brick:VAV ;
    brick:feeds ns2:RM2105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM2105.Zone_Air_Temp_Setpoint .

ns2:VAVRM2111 a brick:VAV ;
    brick:feeds ns2:RM2111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM2111.Zone_Air_Temp_Setpoint .

ns2:VAVRM2117-1 a brick:VAV ;
    brick:feeds ns2:RM2117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM2117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM2117-2 a brick:VAV ;
    brick:feeds ns2:RM2117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM2117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM2212 a brick:VAV ;
    brick:feeds ns2:RM2212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2212.Zone_Air_Temp .

ns2:VAVRM2212A a brick:VAV ;
    brick:feeds ns2:RM2212A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2212A.Zone_Air_Temp .

ns2:VAVRM2216 a brick:VAV ;
    brick:feeds ns2:RM2216 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2216.Zone_Air_Temp .

ns2:VAVRM2216A a brick:VAV ;
    brick:feeds ns2:RM2216A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2216A.Zone_Air_Temp .

ns2:VAVRM2216B a brick:VAV ;
    brick:feeds ns2:RM2216B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2216B.Zone_Air_Temp .

ns2:VAVRM2217 a brick:VAV ;
    brick:feeds ns2:RM2217 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2217.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM2217.Zone_Air_Temp_Setpoint .

ns2:VAVRM2220 a brick:VAV ;
    brick:feeds ns2:RM2220 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2220.Zone_Air_Temp .

ns2:VAVRM2220A a brick:VAV ;
    brick:feeds ns2:RM2220A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2220A.Zone_Air_Temp .

ns2:VAVRM2220B a brick:VAV ;
    brick:feeds ns2:RM2220B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2220B.Zone_Air_Temp .

ns2:VAVRM2221 a brick:VAV ;
    brick:feeds ns2:RM2221 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM2221.Zone_Air_Temp .

ns2:VAVRM2225 a brick:VAV ;
    brick:feeds ns2:RM2225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM2225.Zone_Air_Temp_Setpoint .

ns2:VAVRM2317_MIX a brick:VAV ;
    brick:feeds ns2:RM2317_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2317_MIX.Zone_Air_Temp .

ns2:VAVRM2402 a brick:VAV ;
    brick:feeds ns2:RM2402 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2402.Zone_Air_Temp .

ns2:VAVRM2402A a brick:VAV ;
    brick:feeds ns2:RM2402A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2402A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM2402A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM2402A.Zone_Air_Temp .

ns2:VAVRM2402B a brick:VAV ;
    brick:feeds ns2:RM2402B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2402B.Zone_Air_Temp .

ns2:VAVRM2404A a brick:VAV ;
    brick:feeds ns2:RM2404A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2404A.VS_3_REHEAT .

ns2:VAVRM2406 a brick:VAV ;
    brick:feeds ns2:RM2406 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2406.Zone_Air_Temp .

ns2:VAVRM2406A a brick:VAV ;
    brick:feeds ns2:RM2406A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2406A.Zone_Air_Temp .

ns2:VAVRM2406B a brick:VAV ;
    brick:feeds ns2:RM2406B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2406B.Zone_Air_Temp .

ns2:VAVRM2409 a brick:VAV ;
    brick:feeds ns2:RM2409 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2409.Zone_Air_Temp .

ns2:VAVRM2409A a brick:VAV ;
    brick:feeds ns2:RM2409A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2409A.Zone_Air_Temp .

ns2:VAVRM2409B a brick:VAV ;
    brick:feeds ns2:RM2409B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2409B.Zone_Air_Temp .

ns2:VAVRM2410 a brick:VAV ;
    brick:feeds ns2:RM2410 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2410.Zone_Air_Temp .

ns2:VAVRM2410A a brick:VAV ;
    brick:feeds ns2:RM2410A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2410A.Zone_Air_Temp .

ns2:VAVRM2410B a brick:VAV ;
    brick:feeds ns2:RM2410B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2410B.Zone_Air_Temp .

ns2:VAVRM2413 a brick:VAV ;
    brick:feeds ns2:RM2413 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2413.Zone_Air_Temp .

ns2:VAVRM2413A a brick:VAV ;
    brick:feeds ns2:RM2413A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2413A.Zone_Air_Temp .

ns2:VAVRM2413B a brick:VAV ;
    brick:feeds ns2:RM2413B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2413B.Zone_Air_Temp .

ns2:VAVRM2417 a brick:VAV ;
    brick:feeds ns2:RM2417 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2417.Zone_Air_Temp .

ns2:VAVRM2417A a brick:VAV ;
    brick:feeds ns2:RM2417A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2417A.Zone_Air_Temp .

ns2:VAVRM2417B a brick:VAV ;
    brick:feeds ns2:RM2417B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM2417B.Zone_Air_Temp .

ns2:VAVRM2603 a brick:VAV ;
    brick:feeds ns2:RM2603 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2603.Zone_Air_Temp .

ns2:VAVRM2603A a brick:VAV ;
    brick:feeds ns2:RM2603A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2603A.Zone_Air_Temp .

ns2:VAVRM2603B a brick:VAV ;
    brick:feeds ns2:RM2603B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2603B.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM2603B.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM2603B.Zone_Air_Temp .

ns2:VAVRM2608 a brick:VAV ;
    brick:feeds ns2:RM2608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2608.Zone_Air_Temp .

ns2:VAVRM2610 a brick:VAV ;
    brick:feeds ns2:RM2610 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM2610.Zone_Air_Temp .

ns2:VAVRM2613 a brick:VAV ;
    brick:feeds ns2:RM2613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2613.Zone_Air_Temp .

ns2:VAVRM2613A a brick:VAV ;
    brick:feeds ns2:RM2613A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2613A.Zone_Air_Temp .

ns2:VAVRM2619 a brick:VAV ;
    brick:feeds ns2:RM2619 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2619.Zone_Air_Temp .

ns2:VAVRM2619A a brick:VAV ;
    brick:feeds ns2:RM2619A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM2619A.Zone_Air_Temp .

ns2:VAVRM3-3501 a brick:VAV ;
    brick:feeds ns2:RM3-3501 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3-3501.Zone_Air_Temp .

ns2:VAVRM3105 a brick:VAV ;
    brick:feeds ns2:RM3105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM3105.Zone_Air_Temp_Setpoint .

ns2:VAVRM3111 a brick:VAV ;
    brick:feeds ns2:RM3111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM3111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM3111.Zone_Air_Temp_Setpoint .

ns2:VAVRM3117-1 a brick:VAV ;
    brick:feeds ns2:RM3117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM3117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM3117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM3117-2 a brick:VAV ;
    brick:feeds ns2:RM3117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM3117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM3117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM3212 a brick:VAV ;
    brick:feeds ns2:RM3212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3212.Zone_Air_Temp .

ns2:VAVRM3212A a brick:VAV ;
    brick:feeds ns2:RM3212A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3212A.Zone_Air_Temp .

ns2:VAVRM3216 a brick:VAV ;
    brick:feeds ns2:RM3216 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3216.Zone_Air_Temp .

ns2:VAVRM3216B a brick:VAV ;
    brick:feeds ns2:RM3216B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3216B.Zone_Air_Temp .

ns2:VAVRM3217 a brick:VAV ;
    brick:feeds ns2:RM3217 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3217.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM3217.Zone_Air_Temp_Setpoint .

ns2:VAVRM3220 a brick:VAV ;
    brick:feeds ns2:RM3220 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3220.Zone_Air_Temp .

ns2:VAVRM3220A a brick:VAV ;
    brick:feeds ns2:RM3220A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3220A.Zone_Air_Temp .

ns2:VAVRM3220B a brick:VAV ;
    brick:feeds ns2:RM3220B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM3220B.Zone_Air_Temp .

ns2:VAVRM3225 a brick:VAV ;
    brick:feeds ns2:RM3225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM3225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM3225.Zone_Air_Temp_Setpoint .

ns2:VAVRM3313_MIX a brick:VAV ;
    brick:feeds ns2:RM3313_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3313_MIX.Zone_Air_Temp .

ns2:VAVRM3402 a brick:VAV ;
    brick:feeds ns2:RM3402 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3402.Zone_Air_Temp .

ns2:VAVRM3402A a brick:VAV ;
    brick:feeds ns2:RM3402A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3402A.Zone_Air_Temp .

ns2:VAVRM3402B a brick:VAV ;
    brick:feeds ns2:RM3402B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3402B.Zone_Air_Temp .

ns2:VAVRM3406 a brick:VAV ;
    brick:feeds ns2:RM3406 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3406.Zone_Air_Temp .

ns2:VAVRM3406A a brick:VAV ;
    brick:feeds ns2:RM3406A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3406A.Zone_Air_Temp .

ns2:VAVRM3406B a brick:VAV ;
    brick:feeds ns2:RM3406B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3406B.Zone_Air_Temp .

ns2:VAVRM3407 a brick:VAV ;
    brick:feeds ns2:RM3407 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3407.Zone_Air_Temp .

ns2:VAVRM3409 a brick:VAV ;
    brick:feeds ns2:RM3409 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3409.Zone_Air_Temp .

ns2:VAVRM3409A a brick:VAV ;
    brick:feeds ns2:RM3409A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3409A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM3409A.VS_1_Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM3409A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM3409A.VS_2_Zone_Air_Temp .

ns2:VAVRM3410 a brick:VAV ;
    brick:feeds ns2:RM3410 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3410.Zone_Air_Temp .

ns2:VAVRM3410A a brick:VAV ;
    brick:feeds ns2:RM3410A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3410A.Zone_Air_Temp .

ns2:VAVRM3410B a brick:VAV ;
    brick:feeds ns2:RM3410B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3410B.Zone_Air_Temp .

ns2:VAVRM3413 a brick:VAV ;
    brick:feeds ns2:RM3413 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3413.Zone_Air_Temp .

ns2:VAVRM3415 a brick:VAV ;
    brick:feeds ns2:RM3415 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3415.Zone_Air_Temp .

ns2:VAVRM3501A a brick:VAV ;
    brick:feeds ns2:RM3501A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3501A.Zone_Air_Temp .

ns2:VAVRM3501B a brick:VAV ;
    brick:feeds ns2:RM3501B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3501B.Zone_Air_Temp .

ns2:VAVRM3530A a brick:VAV ;
    brick:feeds ns2:RM3530A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3530A.Zone_Air_Temp .

ns2:VAVRM3530B a brick:VAV ;
    brick:feeds ns2:RM3530B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3530B.Zone_Air_Temp .

ns2:VAVRM3530C a brick:VAV ;
    brick:feeds ns2:RM3530C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM3530C.Zone_Air_Temp .

ns2:VAVRM3605 a brick:VAV ;
    brick:feeds ns2:RM3605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3605.Zone_Air_Temp .

ns2:VAVRM3608 a brick:VAV ;
    brick:feeds ns2:RM3608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3608.Zone_Air_Temp .

ns2:VAVRM3610 a brick:VAV ;
    brick:feeds ns2:RM3610 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM3610.Zone_Air_Temp .

ns2:VAVRM3613 a brick:VAV ;
    brick:feeds ns2:RM3613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3613.Zone_Air_Temp .

ns2:VAVRM3617 a brick:VAV ;
    brick:feeds ns2:RM3617 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3617.Zone_Air_Temp .

ns2:VAVRM3617A a brick:VAV ;
    brick:feeds ns2:RM3617A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3617A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM3617A.VS_1_Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM3617A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM3617A.VS_2_Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM3617A.VS_3_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM3617A.VS_3_Zone_Air_Temp .

ns2:VAVRM3619 a brick:VAV ;
    brick:feeds ns2:RM3619 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM3619.Zone_Air_Temp .

ns2:VAVRM4-0605 a brick:VAV ;
    brick:feeds ns2:RM4-0605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM4-0605.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM4-0605.Zone_Air_Temp_Setpoint .

ns2:VAVRM410 a brick:VAV ;
    brick:feeds ns2:RM410 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU09.RM410.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU09.RM410.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU09.RM410.Zone_Air_Temp_Setpoint .

ns2:VAVRM4105 a brick:VAV ;
    brick:feeds ns2:RM4105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM4105.Zone_Air_Temp_Setpoint .

ns2:VAVRM4111 a brick:VAV ;
    brick:feeds ns2:RM4111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM4111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM4111.Zone_Air_Temp_Setpoint .

ns2:VAVRM4117-1 a brick:VAV ;
    brick:feeds ns2:RM4117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM4117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM4117-2 a brick:VAV ;
    brick:feeds ns2:RM4117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM4117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM4117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM4210 a brick:VAV ;
    brick:feeds ns2:RM4210 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4210.Zone_Air_Temp .

ns2:VAVRM4212 a brick:VAV ;
    brick:feeds ns2:RM4212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4212.Zone_Air_Temp .

ns2:VAVRM4212B a brick:VAV ;
    brick:feeds ns2:RM4212B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4212B.Zone_Air_Temp .

ns2:VAVRM4212C a brick:VAV ;
    brick:feeds ns2:RM4212C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4212C.Zone_Air_Temp .

ns2:VAVRM4216 a brick:VAV ;
    brick:feeds ns2:RM4216 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4216.Zone_Air_Temp .

ns2:VAVRM4217 a brick:VAV ;
    brick:feeds ns2:RM4217 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4217.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM4217.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM4217.Zone_Air_Temp_Setpoint .

ns2:VAVRM4218 a brick:VAV ;
    brick:feeds ns2:RM4218 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4218.Zone_Air_Temp .

ns2:VAVRM4225 a brick:VAV ;
    brick:feeds ns2:RM4225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM4225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM4225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM4225.Zone_Air_Temp_Setpoint .

ns2:VAVRM4301B a brick:VAV ;
    brick:feeds ns2:RM4301B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4301B.Zone_Air_Temp .

ns2:VAVRM4301C a brick:VAV ;
    brick:feeds ns2:RM4301C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM4301C.Zone_Air_Temp .

ns2:VAVRM4330_MIX a brick:VAV ;
    brick:feeds ns2:RM4330_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4330_MIX.Zone_Air_Temp .

ns2:VAVRM4407 a brick:VAV ;
    brick:feeds ns2:RM4407 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4407.Zone_Air_Temp .

ns2:VAVRM4409 a brick:VAV ;
    brick:feeds ns2:RM4409 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4409.Zone_Air_Temp .

ns2:VAVRM4409B a brick:VAV ;
    brick:feeds ns2:RM4409B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4409B.Zone_Air_Temp .

ns2:VAVRM4409C a brick:VAV ;
    brick:feeds ns2:RM4409C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4409C.Zone_Air_Temp .

ns2:VAVRM4409D a brick:VAV ;
    brick:feeds ns2:RM4409D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4409D.Zone_Air_Temp .

ns2:VAVRM4413 a brick:VAV ;
    brick:feeds ns2:RM4413 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4413.Zone_Air_Temp .

ns2:VAVRM4415 a brick:VAV ;
    brick:feeds ns2:RM4415 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4415.Zone_Air_Temp .

ns2:VAVRM4501A a brick:VAV ;
    brick:feeds ns2:RM4501A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4501A.Zone_Air_Temp .

ns2:VAVRM4501B a brick:VAV ;
    brick:feeds ns2:RM4501B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4501B.Zone_Air_Temp .

ns2:VAVRM4502_MIX a brick:VAV ;
    brick:feeds ns2:RM4502_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4502_MIX.Zone_Air_Temp_Setpoint .

ns2:VAVRM4530A a brick:VAV ;
    brick:feeds ns2:RM4530A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4530A.Zone_Air_Temp .

ns2:VAVRM4530B a brick:VAV ;
    brick:feeds ns2:RM4530B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4530B.Zone_Air_Temp .

ns2:VAVRM4530C a brick:VAV ;
    brick:feeds ns2:RM4530C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM4530C.Zone_Air_Temp .

ns2:VAVRM4605 a brick:VAV ;
    brick:feeds ns2:RM4605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4605.Zone_Air_Temp .

ns2:VAVRM4608 a brick:VAV ;
    brick:feeds ns2:RM4608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4608.Zone_Air_Temp .

ns2:VAVRM4610 a brick:VAV ;
    brick:feeds ns2:RM4610 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM4610.Zone_Air_Temp .

ns2:VAVRM4613 a brick:VAV ;
    brick:feeds ns2:RM4613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4613.Zone_Air_Temp .

ns2:VAVRM4617 a brick:VAV ;
    brick:feeds ns2:RM4617 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4617.Zone_Air_Temp .

ns2:VAVRM4617B a brick:VAV ;
    brick:feeds ns2:RM4617B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4617B.Zone_Air_Temp .

ns2:VAVRM4617C a brick:VAV ;
    brick:feeds ns2:RM4617C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4617C.Zone_Air_Temp .

ns2:VAVRM4619 a brick:VAV ;
    brick:feeds ns2:RM4619 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM4619.Zone_Air_Temp .

ns2:VAVRM5105 a brick:VAV ;
    brick:feeds ns2:RM5105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM5105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5105.Zone_Air_Temp_Setpoint .

ns2:VAVRM5111 a brick:VAV ;
    brick:feeds ns2:RM5111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5111.Zone_Air_Temp_Setpoint .

ns2:VAVRM5117-1 a brick:VAV ;
    brick:feeds ns2:RM5117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM5117-2 a brick:VAV ;
    brick:feeds ns2:RM5117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM5117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM5210 a brick:VAV ;
    brick:feeds ns2:RM5210 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5210.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5210.Zone_Air_Temp_Setpoint .

ns2:VAVRM5212 a brick:VAV ;
    brick:feeds ns2:RM5212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5212.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5212.Zone_Air_Temp_Setpoint .

ns2:VAVRM5212A a brick:VAV ;
    brick:feeds ns2:RM5212A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5212A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM5212A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM5212A.VS_3_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM5212A.Zone_Air_Temp_Setpoint .

ns2:VAVRM5212B a brick:VAV ;
    brick:feeds ns2:RM5212B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5212B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5212B.Zone_Air_Temp_Setpoint .

ns2:VAVRM5212C a brick:VAV ;
    brick:feeds ns2:RM5212C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5212C.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5212C.Zone_Air_Temp_Setpoint .

ns2:VAVRM5216 a brick:VAV ;
    brick:feeds ns2:RM5216 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5216.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5216.Zone_Air_Temp_Setpoint .

ns2:VAVRM5217 a brick:VAV ;
    brick:feeds ns2:RM5217 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5217.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM5217.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5217.Zone_Air_Temp_Setpoint .

ns2:VAVRM5218 a brick:VAV ;
    brick:feeds ns2:RM5218 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5218.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM5218.Zone_Air_Temp_Setpoint .

ns2:VAVRM5225 a brick:VAV ;
    brick:feeds ns2:RM5225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5225.Zone_Air_Temp_Setpoint .

ns2:VAVRM5301B a brick:VAV ;
    brick:feeds ns2:RM5301B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5301B.Zone_Air_Temp .

ns2:VAVRM5301C a brick:VAV ;
    brick:feeds ns2:RM5301C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM5301C.Zone_Air_Temp .

ns2:VAVRM5302_MIX a brick:VAV ;
    brick:feeds ns2:RM5302_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5302_MIX.Zone_Air_Temp .

ns2:VAVRM5330A a brick:VAV ;
    brick:feeds ns2:RM5330A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5330A.Zone_Air_Temp .

ns2:VAVRM5402 a brick:VAV ;
    brick:feeds ns2:RM5402 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5402.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5402.Zone_Air_Temp_Setpoint .

ns2:VAVRM5404 a brick:VAV ;
    brick:feeds ns2:RM5404 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5404.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5404.Zone_Air_Temp_Setpoint .

ns2:VAVRM5404A a brick:VAV ;
    brick:feeds ns2:RM5404A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5404A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM5404A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM5404A.Zone_Air_Temp_Setpoint .

ns2:VAVRM5404B a brick:VAV ;
    brick:feeds ns2:RM5404B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5404B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5404B.Zone_Air_Temp_Setpoint .

ns2:VAVRM5408 a brick:VAV ;
    brick:feeds ns2:RM5408 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5408.Zone_Air_Temp_Setpoint .

ns2:VAVRM5409 a brick:VAV ;
    brick:feeds ns2:RM5409 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5409.Zone_Air_Temp_Setpoint .

ns2:VAVRM5409A a brick:VAV ;
    brick:feeds ns2:RM5409A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5409A.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5409A.Zone_Air_Temp_Setpoint .

ns2:VAVRM5409C a brick:VAV ;
    brick:feeds ns2:RM5409C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5409C.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5409C.Zone_Air_Temp_Setpoint .

ns2:VAVRM5412 a brick:VAV ;
    brick:feeds ns2:RM5412 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5412.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5412.Zone_Air_Temp_Setpoint .

ns2:VAVRM5413 a brick:VAV ;
    brick:feeds ns2:RM5413 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5413.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5413.Zone_Air_Temp_Setpoint .

ns2:VAVRM5415 a brick:VAV ;
    brick:feeds ns2:RM5415 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5415.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5415.Zone_Air_Temp_Setpoint .

ns2:VAVRM5415A a brick:VAV ;
    brick:feeds ns2:RM5415A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5415A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM5415A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM5415A.Zone_Air_Temp_Setpoint .

ns2:VAVRM5415B a brick:VAV ;
    brick:feeds ns2:RM5415B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5415B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5415B.Zone_Air_Temp_Setpoint .

ns2:VAVRM5417 a brick:VAV ;
    brick:feeds ns2:RM5417 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5417.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM5417.Zone_Air_Temp_Setpoint .

ns2:VAVRM5501A a brick:VAV ;
    brick:feeds ns2:RM5501A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5501A.Zone_Air_Temp .

ns2:VAVRM5501B a brick:VAV ;
    brick:feeds ns2:RM5501B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5501B.Zone_Air_Temp .

ns2:VAVRM5501C a brick:VAV ;
    brick:feeds ns2:RM5501C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5501C.Zone_Air_Temp .

ns2:VAVRM5501D a brick:VAV ;
    brick:feeds ns2:RM5501D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5501D.Zone_Air_Temp .

ns2:VAVRM5530A a brick:VAV ;
    brick:feeds ns2:RM5530A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM5530A.Zone_Air_Temp .

ns2:VAVRM5605 a brick:VAV ;
    brick:feeds ns2:RM5605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5605.Zone_Air_Temp_Setpoint .

ns2:VAVRM5605A a brick:VAV ;
    brick:feeds ns2:RM5605A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM5605A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM5605A.Zone_Air_Temp_Setpoint .

ns2:VAVRM5605B a brick:VAV ;
    brick:feeds ns2:RM5605B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5605B.Zone_Air_Temp_Setpoint .

ns2:VAVRM5605D a brick:VAV ;
    brick:feeds ns2:RM5605D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605D.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5605D.Zone_Air_Temp_Setpoint .

ns2:VAVRM5605E a brick:VAV ;
    brick:feeds ns2:RM5605E ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605E.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5605E.Zone_Air_Temp_Setpoint .

ns2:VAVRM5605F a brick:VAV ;
    brick:feeds ns2:RM5605F ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5605F.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5605F.Zone_Air_Temp_Setpoint .

ns2:VAVRM5608 a brick:VAV ;
    brick:feeds ns2:RM5608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5608.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5608.Zone_Air_Temp_Setpoint .

ns2:VAVRM5610 a brick:VAV ;
    brick:feeds ns2:RM5610 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM5610.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM5610.Zone_Air_Temp_Setpoint .

ns2:VAVRM5613 a brick:VAV ;
    brick:feeds ns2:RM5613 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5613.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5613.Zone_Air_Temp_Setpoint .

ns2:VAVRM5615 a brick:VAV ;
    brick:feeds ns2:RM5615 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5615.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5615.Zone_Air_Temp_Setpoint .

ns2:VAVRM5617 a brick:VAV ;
    brick:feeds ns2:RM5617 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5617.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5617.Zone_Air_Temp_Setpoint .

ns2:VAVRM5619 a brick:VAV ;
    brick:feeds ns2:RM5619 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM5619.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM5619.Zone_Air_Temp_Setpoint .

ns2:VAVRM6105 a brick:VAV ;
    brick:feeds ns2:RM6105 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6105.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6105.Zone_Air_Temp_Setpoint .

ns2:VAVRM6111 a brick:VAV ;
    brick:feeds ns2:RM6111 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6111.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6111.Zone_Air_Temp_Setpoint .

ns2:VAVRM6117-1 a brick:VAV ;
    brick:feeds ns2:RM6117-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6117-1.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM6117-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6117-1.Zone_Air_Temp_Setpoint .

ns2:VAVRM6117-2 a brick:VAV ;
    brick:feeds ns2:RM6117-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6117-2.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6117-2.Zone_Air_Temp_Setpoint .

ns2:VAVRM6210 a brick:VAV ;
    brick:feeds ns2:RM6210 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6210.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6210.Zone_Air_Temp_Setpoint .

ns2:VAVRM6212 a brick:VAV ;
    brick:feeds ns2:RM6212 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6212.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6212.Zone_Air_Temp_Setpoint .

ns2:VAVRM6212A a brick:VAV ;
    brick:feeds ns2:RM6212A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6212A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM6212A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM6212A.VS_3_REHEAT,
        ns2:bldg11.ZONE.AHU03.RM6212A.Zone_Air_Temp_Setpoint .

ns2:VAVRM6212B a brick:VAV ;
    brick:feeds ns2:RM6212B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6212B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6212B.Zone_Air_Temp_Setpoint .

ns2:VAVRM6212C a brick:VAV ;
    brick:feeds ns2:RM6212C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6212C.Zone_Air_Temp_Setpoint .

ns2:VAVRM6215 a brick:VAV ;
    brick:feeds ns2:RM6215 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6215.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6215.Zone_Air_Temp_Setpoint .

ns2:VAVRM6216 a brick:VAV ;
    brick:feeds ns2:RM6216 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6216.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6216.Zone_Air_Temp_Setpoint .

ns2:VAVRM6217 a brick:VAV ;
    brick:feeds ns2:RM6217 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6217.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6217.Zone_Air_Temp_Setpoint .

ns2:VAVRM6218 a brick:VAV ;
    brick:feeds ns2:RM6218 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6218.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU03.RM6218.Zone_Air_Temp_Setpoint .

ns2:VAVRM6225 a brick:VAV ;
    brick:feeds ns2:RM6225 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6225.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM6225.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6225.Zone_Air_Temp_Setpoint .

ns2:VAVRM6301B a brick:VAV ;
    brick:feeds ns2:RM6301B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU03.RM6301B.Zone_Air_Temp .

ns2:VAVRM6402 a brick:VAV ;
    brick:feeds ns2:RM6402 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6402.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6402.Zone_Air_Temp_Setpoint .

ns2:VAVRM6404 a brick:VAV ;
    brick:feeds ns2:RM6404 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6404.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6404.Zone_Air_Temp_Setpoint .

ns2:VAVRM6404A a brick:VAV ;
    brick:feeds ns2:RM6404A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6404A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM6404A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU02.RM6404A.Zone_Air_Temp_Setpoint .

ns2:VAVRM6404B a brick:VAV ;
    brick:feeds ns2:RM6404B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6404B.Zone_Air_Temp_Setpoint .

ns2:VAVRM6404C a brick:VAV ;
    brick:feeds ns2:RM6404C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6404C.Zone_Air_Temp_Setpoint .

ns2:VAVRM6404D a brick:VAV ;
    brick:feeds ns2:RM6404D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6404D.Zone_Air_Temp_Setpoint .

ns2:VAVRM6406 a brick:VAV ;
    brick:feeds ns2:RM6406 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6406.VLV_2_COMD,
        ns2:bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6406.Zone_Air_Temp_Setpoint .

ns2:VAVRM6407 a brick:VAV ;
    brick:feeds ns2:RM6407 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6407.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM6407.Zone_Air_Temp_Setpoint .

ns2:VAVRM6408 a brick:VAV ;
    brick:feeds ns2:RM6408 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6408.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6408.Zone_Air_Temp_Setpoint .

ns2:VAVRM6409 a brick:VAV ;
    brick:feeds ns2:RM6409 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6409.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM6409.Zone_Air_Temp_Setpoint .

ns2:VAVRM6410 a brick:VAV ;
    brick:feeds ns2:RM6410 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6410.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6410.Zone_Air_Temp_Setpoint .

ns2:VAVRM6412 a brick:VAV ;
    brick:feeds ns2:RM6412 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6412.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6412.Zone_Air_Temp_Setpoint .

ns2:VAVRM6413 a brick:VAV ;
    brick:feeds ns2:RM6413 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6413.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM6413.Zone_Air_Temp_Setpoint .

ns2:VAVRM6413A a brick:VAV ;
    brick:feeds ns2:RM6413A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6413A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM6413A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU04.RM6413A.Zone_Air_Temp_Setpoint .

ns2:VAVRM6413B a brick:VAV ;
    brick:feeds ns2:RM6413B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6413B.Zone_Air_Temp_Setpoint .

ns2:VAVRM6413C a brick:VAV ;
    brick:feeds ns2:RM6413C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6413C.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM6413C.Zone_Air_Temp_Setpoint .

ns2:VAVRM6415 a brick:VAV ;
    brick:feeds ns2:RM6415 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6415.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU04.RM6415.Zone_Air_Temp_Setpoint .

ns2:VAVRM6501A a brick:VAV ;
    brick:feeds ns2:RM6501A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6501A.Zone_Air_Temp .

ns2:VAVRM6501B a brick:VAV ;
    brick:feeds ns2:RM6501B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6501B.Zone_Air_Temp .

ns2:VAVRM6501C a brick:VAV ;
    brick:feeds ns2:RM6501C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6501C.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6501C.Zone_Air_Temp_Setpoint .

ns2:VAVRM6502_MIX a brick:VAV ;
    brick:feeds ns2:RM6502_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6502_MIX.Zone_Air_Temp .

ns2:VAVRM6505A a brick:VAV ;
    brick:feeds ns2:RM6505A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6505A.Zone_Air_Temp_Setpoint .

ns2:VAVRM6521_MIX a brick:VAV ;
    brick:feeds ns2:RM6521_MIX ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6521_MIX.Zone_Air_Temp_Setpoint .

ns2:VAVRM6530C a brick:VAV ;
    brick:feeds ns2:RM6530C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6530C.Zone_Air_Temp .

ns2:VAVRM6530D a brick:VAV ;
    brick:feeds ns2:RM6530D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU04.RM6530D.Zone_Air_Temp .

ns2:VAVRM6605 a brick:VAV ;
    brick:feeds ns2:RM6605 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6605.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6605.Zone_Air_Temp_Setpoint .

ns2:VAVRM6605A a brick:VAV ;
    brick:feeds ns2:RM6605A ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6605A.VS_1_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM6605A.VS_2_REHEAT,
        ns2:bldg11.ZONE.AHU01.RM6605A.VS_3_REHEAT .

ns2:VAVRM6605B a brick:VAV ;
    brick:feeds ns2:RM6605B ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6605B.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6605B.Zone_Air_Temp_Setpoint .

ns2:VAVRM6605C a brick:VAV ;
    brick:feeds ns2:RM6605C ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6605C.Zone_Air_Temp_Setpoint .

ns2:VAVRM6605D a brick:VAV ;
    brick:feeds ns2:RM6605D ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6605D.Zone_Air_Temp .

ns2:VAVRM6608 a brick:VAV ;
    brick:feeds ns2:RM6608 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6608.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6608.Zone_Air_Temp_Setpoint .

ns2:VAVRM6610 a brick:VAV ;
    brick:feeds ns2:RM6610 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU02.RM6610.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU02.RM6610.Zone_Air_Temp_Setpoint .

ns2:VAVRM6611 a brick:VAV ;
    brick:feeds ns2:RM6611 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6611.Zone_Air_Temp .

ns2:VAVRM6617 a brick:VAV ;
    brick:feeds ns2:RM6617 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6617.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6617.Zone_Air_Temp_Setpoint .

ns2:VAVRM6619 a brick:VAV ;
    brick:feeds ns2:RM6619 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU01.RM6619.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU01.RM6619.Zone_Air_Temp_Setpoint .

ns2:RM0101_room a brick:Room .

ns2:RM0111_room a brick:Room .

ns2:RM0202A_room a brick:Room .

ns2:RM0210_room a brick:Room .

ns2:RM0301_room a brick:Room .

ns2:RM0302_room a brick:Room .

ns2:RM0303_room a brick:Room .

ns2:RM0304_room a brick:Room .

ns2:RM0307_room a brick:Room .

ns2:RM0308_room a brick:Room .

ns2:RM0311_room a brick:Room .

ns2:RM0404A_room a brick:Room .

ns2:RM0406_room a brick:Room .

ns2:RM0600_room a brick:Room .

ns2:RM0605_room a brick:Room .

ns2:RM0609_room a brick:Room .

ns2:RM0613_room a brick:Room .

ns2:RM0620A_room a brick:Room .

ns2:RM0620_room a brick:Room .

ns2:RM0621_room a brick:Room .

ns2:RM0622_room a brick:Room .

ns2:RM0623_room a brick:Room .

ns2:RM0624B_room a brick:Room .

ns2:RM0624_room a brick:Room .

ns2:RM0634A_room a brick:Room .

ns2:RM0645_room a brick:Room .

ns2:RM0650_room a brick:Room .

ns2:RM0652_room a brick:Room .

ns2:RM0656_room a brick:Room .

ns2:RM1-0603_room a brick:Room .

ns2:RM1-0611_room a brick:Room .

ns2:RM1-0613_room a brick:Room .

ns2:RM1-0626_room a brick:Room .

ns2:RM1-0628_room a brick:Room .

ns2:RM1-0645A_room a brick:Room .

ns2:RM1-1218A_room a brick:Room .

ns2:RM1-1226_room a brick:Room .

ns2:RM1-2603B_room a brick:Room .

ns2:RM1-3501_room a brick:Room .

ns2:RM1-3530_room a brick:Room .

ns2:RM1002_room a brick:Room .

ns2:RM1005-1_room a brick:Room .

ns2:RM1005-2_room a brick:Room .

ns2:RM1010_room a brick:Room .

ns2:RM1018_room a brick:Room .

ns2:RM1103_room a brick:Room .

ns2:RM1105_room a brick:Room .

ns2:RM1109_room a brick:Room .

ns2:RM1111_room a brick:Room .

ns2:RM1113_room a brick:Room .

ns2:RM1117-1_room a brick:Room .

ns2:RM1117-2_room a brick:Room .

ns2:RM1202A_room a brick:Room .

ns2:RM1202_MIX_room a brick:Room .

ns2:RM1202_room a brick:Room .

ns2:RM1212A_room a brick:Room .

ns2:RM1212B_room a brick:Room .

ns2:RM1212C_room a brick:Room .

ns2:RM1212_room a brick:Room .

ns2:RM1213_room a brick:Room .

ns2:RM1214_room a brick:Room .

ns2:RM1218B_room a brick:Room .

ns2:RM1218_room a brick:Room .

ns2:RM1220_room a brick:Room .

ns2:RM1222_room a brick:Room .

ns2:RM1225_room a brick:Room .

ns2:RM1226_room a brick:Room .

ns2:RM1300_room a brick:Room .

ns2:RM1311_room a brick:Room .

ns2:RM1313_room a brick:Room .

ns2:RM1314_room a brick:Room .

ns2:RM1319_room a brick:Room .

ns2:RM1402_room a brick:Room .

ns2:RM1406_room a brick:Room .

ns2:RM1410A_room a brick:Room .

ns2:RM1410B_room a brick:Room .

ns2:RM1410_room a brick:Room .

ns2:RM1414A_room a brick:Room .

ns2:RM1414_room a brick:Room .

ns2:RM1608_room a brick:Room .

ns2:RM1610A_room a brick:Room .

ns2:RM1703_room a brick:Room .

ns2:RM1715_room a brick:Room .

ns2:RM1719_room a brick:Room .

ns2:RM2-0605_room a brick:Room .

ns2:RM2-0611_room a brick:Room .

ns2:RM2-1218A_room a brick:Room .

ns2:RM2-1226_room a brick:Room .

ns2:RM2-2603B_room a brick:Room .

ns2:RM2-3501_room a brick:Room .

ns2:RM2-3530_room a brick:Room .

ns2:RM2103_room a brick:Room .

ns2:RM2105_room a brick:Room .

ns2:RM2111_room a brick:Room .

ns2:RM2117-1_room a brick:Room .

ns2:RM2117-2_room a brick:Room .

ns2:RM2202_room a brick:Room .

ns2:RM2212A_room a brick:Room .

ns2:RM2212_room a brick:Room .

ns2:RM2216A_room a brick:Room .

ns2:RM2216B_room a brick:Room .

ns2:RM2216_room a brick:Room .

ns2:RM2217_room a brick:Room .

ns2:RM2220A_room a brick:Room .

ns2:RM2220B_room a brick:Room .

ns2:RM2220_room a brick:Room .

ns2:RM2221_room a brick:Room .

ns2:RM2225_room a brick:Room .

ns2:RM2303_room a brick:Room .

ns2:RM2306_room a brick:Room .

ns2:RM2311_room a brick:Room .

ns2:RM2312_room a brick:Room .

ns2:RM2317_MIX_room a brick:Room .

ns2:RM2317_room a brick:Room .

ns2:RM2319_room a brick:Room .

ns2:RM2402A_room a brick:Room .

ns2:RM2402B_room a brick:Room .

ns2:RM2402_room a brick:Room .

ns2:RM2404A_room a brick:Room .

ns2:RM2406A_room a brick:Room .

ns2:RM2406B_room a brick:Room .

ns2:RM2406_room a brick:Room .

ns2:RM2409A_room a brick:Room .

ns2:RM2409B_room a brick:Room .

ns2:RM2409_room a brick:Room .

ns2:RM2410A_room a brick:Room .

ns2:RM2410B_room a brick:Room .

ns2:RM2410_room a brick:Room .

ns2:RM2413A_room a brick:Room .

ns2:RM2413B_room a brick:Room .

ns2:RM2413_room a brick:Room .

ns2:RM2417A_room a brick:Room .

ns2:RM2417B_room a brick:Room .

ns2:RM2417_room a brick:Room .

ns2:RM2502_room a brick:Room .

ns2:RM2505_room a brick:Room .

ns2:RM2511_room a brick:Room .

ns2:RM2515_room a brick:Room .

ns2:RM2519_room a brick:Room .

ns2:RM2603A_room a brick:Room .

ns2:RM2603B_room a brick:Room .

ns2:RM2603_room a brick:Room .

ns2:RM2608_room a brick:Room .

ns2:RM2610_room a brick:Room .

ns2:RM2613A_room a brick:Room .

ns2:RM2613_room a brick:Room .

ns2:RM2619A_room a brick:Room .

ns2:RM2619_room a brick:Room .

ns2:RM3-3501_room a brick:Room .

ns2:RM3103_room a brick:Room .

ns2:RM3105_room a brick:Room .

ns2:RM3111_room a brick:Room .

ns2:RM3117-1_room a brick:Room .

ns2:RM3117-2_room a brick:Room .

ns2:RM3202_room a brick:Room .

ns2:RM3206_room a brick:Room .

ns2:RM3212A_room a brick:Room .

ns2:RM3212_room a brick:Room .

ns2:RM3216B_room a brick:Room .

ns2:RM3216_room a brick:Room .

ns2:RM3217_room a brick:Room .

ns2:RM3220A_room a brick:Room .

ns2:RM3220B_room a brick:Room .

ns2:RM3220_room a brick:Room .

ns2:RM3225_room a brick:Room .

ns2:RM3302_room a brick:Room .

ns2:RM3303_room a brick:Room .

ns2:RM3311_room a brick:Room .

ns2:RM3313_MIX_room a brick:Room .

ns2:RM3313_room a brick:Room .

ns2:RM3315_room a brick:Room .

ns2:RM3321_room a brick:Room .

ns2:RM3402A_room a brick:Room .

ns2:RM3402B_room a brick:Room .

ns2:RM3402_room a brick:Room .

ns2:RM3406A_room a brick:Room .

ns2:RM3406B_room a brick:Room .

ns2:RM3406_room a brick:Room .

ns2:RM3407_room a brick:Room .

ns2:RM3409A_room a brick:Room .

ns2:RM3409_room a brick:Room .

ns2:RM3410A_room a brick:Room .

ns2:RM3410B_room a brick:Room .

ns2:RM3410_room a brick:Room .

ns2:RM3413_room a brick:Room .

ns2:RM3415_room a brick:Room .

ns2:RM3501A_room a brick:Room .

ns2:RM3501B_room a brick:Room .

ns2:RM3502_room a brick:Room .

ns2:RM3503_room a brick:Room .

ns2:RM3510_room a brick:Room .

ns2:RM3511_room a brick:Room .

ns2:RM3512_room a brick:Room .

ns2:RM3517_room a brick:Room .

ns2:RM3530A_room a brick:Room .

ns2:RM3530B_room a brick:Room .

ns2:RM3530C_room a brick:Room .

ns2:RM3605_room a brick:Room .

ns2:RM3608_room a brick:Room .

ns2:RM3610_room a brick:Room .

ns2:RM3613_room a brick:Room .

ns2:RM3617A_room a brick:Room .

ns2:RM3617_room a brick:Room .

ns2:RM3619_room a brick:Room .

ns2:RM4-0605_room a brick:Room .

ns2:RM4103_room a brick:Room .

ns2:RM4105_room a brick:Room .

ns2:RM410_room a brick:Room .

ns2:RM4111_room a brick:Room .

ns2:RM4117-1_room a brick:Room .

ns2:RM4117-2_room a brick:Room .

ns2:RM4202_room a brick:Room .

ns2:RM4210_room a brick:Room .

ns2:RM4212B_room a brick:Room .

ns2:RM4212C_room a brick:Room .

ns2:RM4212_room a brick:Room .

ns2:RM4216_room a brick:Room .

ns2:RM4217_room a brick:Room .

ns2:RM4218_room a brick:Room .

ns2:RM4225_room a brick:Room .

ns2:RM4301B_room a brick:Room .

ns2:RM4301C_room a brick:Room .

ns2:RM4302_room a brick:Room .

ns2:RM4303_room a brick:Room .

ns2:RM4310_room a brick:Room .

ns2:RM4311_room a brick:Room .

ns2:RM4312_room a brick:Room .

ns2:RM4319_room a brick:Room .

ns2:RM4321_room a brick:Room .

ns2:RM4330_MIX_room a brick:Room .

ns2:RM4330_room a brick:Room .

ns2:RM4332_room a brick:Room .

ns2:RM4333_room a brick:Room .

ns2:RM4336_room a brick:Room .

ns2:RM4337_room a brick:Room .

ns2:RM4340_room a brick:Room .

ns2:RM4407_room a brick:Room .

ns2:RM4409B_room a brick:Room .

ns2:RM4409C_room a brick:Room .

ns2:RM4409D_room a brick:Room .

ns2:RM4409_room a brick:Room .

ns2:RM4413_room a brick:Room .

ns2:RM4415_room a brick:Room .

ns2:RM4501A_room a brick:Room .

ns2:RM4501B_room a brick:Room .

ns2:RM4502_MIX_room a brick:Room .

ns2:RM4502_room a brick:Room .

ns2:RM4503_room a brick:Room .

ns2:RM4510_room a brick:Room .

ns2:RM4511_room a brick:Room .

ns2:RM4512_room a brick:Room .

ns2:RM4517_room a brick:Room .

ns2:RM4530A_room a brick:Room .

ns2:RM4530B_room a brick:Room .

ns2:RM4530C_room a brick:Room .

ns2:RM4605_room a brick:Room .

ns2:RM4608_room a brick:Room .

ns2:RM4610_room a brick:Room .

ns2:RM4613_room a brick:Room .

ns2:RM4617B_room a brick:Room .

ns2:RM4617C_room a brick:Room .

ns2:RM4617_room a brick:Room .

ns2:RM4619_room a brick:Room .

ns2:RM5103_room a brick:Room .

ns2:RM5105_room a brick:Room .

ns2:RM5111_room a brick:Room .

ns2:RM5117-1_room a brick:Room .

ns2:RM5117-2_room a brick:Room .

ns2:RM5202_room a brick:Room .

ns2:RM5206_room a brick:Room .

ns2:RM5210_room a brick:Room .

ns2:RM5212A_room a brick:Room .

ns2:RM5212B_room a brick:Room .

ns2:RM5212C_room a brick:Room .

ns2:RM5212_room a brick:Room .

ns2:RM5216_room a brick:Room .

ns2:RM5217_room a brick:Room .

ns2:RM5218_room a brick:Room .

ns2:RM5225_room a brick:Room .

ns2:RM5301B_room a brick:Room .

ns2:RM5301C_room a brick:Room .

ns2:RM5302_MIX_room a brick:Room .

ns2:RM5302_room a brick:Room .

ns2:RM5303_room a brick:Room .

ns2:RM5310_room a brick:Room .

ns2:RM5311_room a brick:Room .

ns2:RM5312_room a brick:Room .

ns2:RM5315_room a brick:Room .

ns2:RM5321_room a brick:Room .

ns2:RM5330A_room a brick:Room .

ns2:RM5402_room a brick:Room .

ns2:RM5404A_room a brick:Room .

ns2:RM5404B_room a brick:Room .

ns2:RM5404_room a brick:Room .

ns2:RM5408_room a brick:Room .

ns2:RM5409A_room a brick:Room .

ns2:RM5409C_room a brick:Room .

ns2:RM5409_room a brick:Room .

ns2:RM5412_room a brick:Room .

ns2:RM5413_room a brick:Room .

ns2:RM5415A_room a brick:Room .

ns2:RM5415B_room a brick:Room .

ns2:RM5415_room a brick:Room .

ns2:RM5417_room a brick:Room .

ns2:RM5501A_room a brick:Room .

ns2:RM5501B_room a brick:Room .

ns2:RM5501C_room a brick:Room .

ns2:RM5501D_room a brick:Room .

ns2:RM5502_room a brick:Room .

ns2:RM5503_room a brick:Room .

ns2:RM5510_room a brick:Room .

ns2:RM5511_room a brick:Room .

ns2:RM5512_room a brick:Room .

ns2:RM5515_room a brick:Room .

ns2:RM5521_room a brick:Room .

ns2:RM5530A_room a brick:Room .

ns2:RM5605A_room a brick:Room .

ns2:RM5605B_room a brick:Room .

ns2:RM5605D_room a brick:Room .

ns2:RM5605E_room a brick:Room .

ns2:RM5605F_room a brick:Room .

ns2:RM5605_room a brick:Room .

ns2:RM5608_room a brick:Room .

ns2:RM5610_room a brick:Room .

ns2:RM5613_room a brick:Room .

ns2:RM5615_room a brick:Room .

ns2:RM5617_room a brick:Room .

ns2:RM5619_room a brick:Room .

ns2:RM6103_room a brick:Room .

ns2:RM6105_room a brick:Room .

ns2:RM6111_room a brick:Room .

ns2:RM6117-1_room a brick:Room .

ns2:RM6117-2_room a brick:Room .

ns2:RM6202_room a brick:Room .

ns2:RM6210_room a brick:Room .

ns2:RM6212A_room a brick:Room .

ns2:RM6212B_room a brick:Room .

ns2:RM6212C_room a brick:Room .

ns2:RM6212_room a brick:Room .

ns2:RM6215_room a brick:Room .

ns2:RM6216_room a brick:Room .

ns2:RM6217_room a brick:Room .

ns2:RM6218_room a brick:Room .

ns2:RM6225_room a brick:Room .

ns2:RM6301B_room a brick:Room .

ns2:RM6302_room a brick:Room .

ns2:RM6303_room a brick:Room .

ns2:RM6310_room a brick:Room .

ns2:RM6311_room a brick:Room .

ns2:RM6312_room a brick:Room .

ns2:RM6315_room a brick:Room .

ns2:RM6321_room a brick:Room .

ns2:RM6402_room a brick:Room .

ns2:RM6404A_room a brick:Room .

ns2:RM6404B_room a brick:Room .

ns2:RM6404C_room a brick:Room .

ns2:RM6404D_room a brick:Room .

ns2:RM6404_room a brick:Room .

ns2:RM6406_room a brick:Room .

ns2:RM6407_room a brick:Room .

ns2:RM6408_room a brick:Room .

ns2:RM6409_room a brick:Room .

ns2:RM6410_room a brick:Room .

ns2:RM6412_room a brick:Room .

ns2:RM6413A_room a brick:Room .

ns2:RM6413B_room a brick:Room .

ns2:RM6413C_room a brick:Room .

ns2:RM6413_room a brick:Room .

ns2:RM6415_room a brick:Room .

ns2:RM6501A_room a brick:Room .

ns2:RM6501B_room a brick:Room .

ns2:RM6501C_room a brick:Room .

ns2:RM6502_MIX_room a brick:Room .

ns2:RM6502_room a brick:Room .

ns2:RM6503_room a brick:Room .

ns2:RM6505A_room a brick:Room .

ns2:RM6510_room a brick:Room .

ns2:RM6511_room a brick:Room .

ns2:RM6512_room a brick:Room .

ns2:RM6515_room a brick:Room .

ns2:RM6521_MIX_room a brick:Room .

ns2:RM6521_room a brick:Room .

ns2:RM6530C_room a brick:Room .

ns2:RM6530D_room a brick:Room .

ns2:RM6605A_room a brick:Room .

ns2:RM6605B_room a brick:Room .

ns2:RM6605C_room a brick:Room .

ns2:RM6605D_room a brick:Room .

ns2:RM6605_room a brick:Room .

ns2:RM6608_room a brick:Room .

ns2:RM6610_room a brick:Room .

ns2:RM6611_room a brick:Room .

ns2:RM6617_room a brick:Room .

ns2:RM6619_room a brick:Room .

ns2:VAVRM1002 a brick:VAV ;
    brick:feeds ns2:RM1002 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU08.RM1002.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU08.RM1002.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1002.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU08.RM1002.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1002.Zone_Supply_Air_Temp .

ns2:VAVRM1005-1 a brick:VAV ;
    brick:feeds ns2:RM1005-1 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1005-1.Zone_Supply_Air_Temp .

ns2:VAVRM1005-2 a brick:VAV ;
    brick:feeds ns2:RM1005-2 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU08.RM1005-2.Zone_Supply_Air_Temp .

ns2:VAVRM1103 a brick:VAV ;
    brick:feeds ns2:RM1103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM1103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM1103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM1103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM1103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM1103.Zone_Supply_Air_Temp .

ns2:VAVRM1109 a brick:VAV ;
    brick:feeds ns2:RM1109 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1109.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1109.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1109.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1109.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1109.Zone_Supply_Air_Temp .

ns2:VAVRM1202 a brick:VAV ;
    brick:feeds ns2:RM1202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM1202.VLV_COMD,
        ns2:bldg11.ZONE.AHU07.RM1202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM1202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM1202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM1202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM1202.Zone_Supply_Air_Temp .

ns2:VAVRM1300 a brick:VAV ;
    brick:feeds ns2:RM1300 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1300.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1300.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1300.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1300.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1300.Zone_Supply_Air_Temp .

ns2:VAVRM1311 a brick:VAV ;
    brick:feeds ns2:RM1311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1311.Zone_Supply_Air_Temp .

ns2:VAVRM1313 a brick:VAV ;
    brick:feeds ns2:RM1313 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1313.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1313.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1313.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1313.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1313.Zone_Supply_Air_Temp .

ns2:VAVRM1314 a brick:VAV ;
    brick:feeds ns2:RM1314 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1314.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1314.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1314.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1314.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1314.Zone_Supply_Air_Temp .

ns2:VAVRM1319 a brick:VAV ;
    brick:feeds ns2:RM1319 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM1319.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM1319.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1319.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM1319.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM1319.Zone_Supply_Air_Temp .

ns2:VAVRM2103 a brick:VAV ;
    brick:feeds ns2:RM2103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM2103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM2103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM2103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM2103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM2103.Zone_Supply_Air_Temp .

ns2:VAVRM2202 a brick:VAV ;
    brick:feeds ns2:RM2202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM2202.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM2202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM2202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM2202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM2202.Zone_Supply_Air_Temp .

ns2:VAVRM2303 a brick:VAV ;
    brick:feeds ns2:RM2303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2303.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2303.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2303.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2303.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2303.Zone_Supply_Air_Temp .

ns2:VAVRM2306 a brick:VAV ;
    brick:feeds ns2:RM2306 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2306.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2306.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2306.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2306.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2306.Zone_Supply_Air_Temp .

ns2:VAVRM2311 a brick:VAV ;
    brick:feeds ns2:RM2311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2311.Zone_Supply_Air_Temp .

ns2:VAVRM2312 a brick:VAV ;
    brick:feeds ns2:RM2312 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2312.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2312.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2312.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2312.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2312.Zone_Supply_Air_Temp .

ns2:VAVRM2317 a brick:VAV ;
    brick:feeds ns2:RM2317 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2317.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2317.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2317.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2317.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2317.Zone_Supply_Air_Temp .

ns2:VAVRM2319 a brick:VAV ;
    brick:feeds ns2:RM2319 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM2319.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM2319.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2319.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM2319.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM2319.Zone_Supply_Air_Temp .

ns2:VAVRM2502 a brick:VAV ;
    brick:feeds ns2:RM2502 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM2502.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM2502.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2502.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM2502.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2502.Zone_Supply_Air_Temp .

ns2:VAVRM2505 a brick:VAV ;
    brick:feeds ns2:RM2505 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM2505.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM2505.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2505.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM2505.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2505.Zone_Supply_Air_Temp .

ns2:VAVRM2511 a brick:VAV ;
    brick:feeds ns2:RM2511 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM2511.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM2511.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2511.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM2511.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2511.Zone_Supply_Air_Temp .

ns2:VAVRM2515 a brick:VAV ;
    brick:feeds ns2:RM2515 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM2515.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM2515.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2515.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM2515.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2515.Zone_Supply_Air_Temp .

ns2:VAVRM2519 a brick:VAV ;
    brick:feeds ns2:RM2519 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM2519.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM2519.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2519.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM2519.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM2519.Zone_Supply_Air_Temp .

ns2:VAVRM3103 a brick:VAV ;
    brick:feeds ns2:RM3103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM3103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM3103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM3103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3103.Zone_Supply_Air_Temp .

ns2:VAVRM3202 a brick:VAV ;
    brick:feeds ns2:RM3202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM3202.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM3202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM3202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3202.Zone_Supply_Air_Temp .

ns2:VAVRM3206 a brick:VAV ;
    brick:feeds ns2:RM3206 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM3206.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM3206.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3206.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM3206.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM3206.Zone_Supply_Air_Temp .

ns2:VAVRM3302 a brick:VAV ;
    brick:feeds ns2:RM3302 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3302.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3302.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3302.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3302.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3302.Zone_Supply_Air_Temp .

ns2:VAVRM3303 a brick:VAV ;
    brick:feeds ns2:RM3303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3303.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3303.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3303.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3303.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3303.Zone_Supply_Air_Temp .

ns2:VAVRM3311 a brick:VAV ;
    brick:feeds ns2:RM3311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3311.Zone_Supply_Air_Temp .

ns2:VAVRM3313 a brick:VAV ;
    brick:feeds ns2:RM3313 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3313.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3313.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3313.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3313.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3313.Zone_Supply_Air_Temp .

ns2:VAVRM3315 a brick:VAV ;
    brick:feeds ns2:RM3315 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3315.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3315.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3315.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3315.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3315.Zone_Supply_Air_Temp .

ns2:VAVRM3321 a brick:VAV ;
    brick:feeds ns2:RM3321 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM3321.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM3321.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3321.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM3321.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM3321.Zone_Supply_Air_Temp .

ns2:VAVRM3502 a brick:VAV ;
    brick:feeds ns2:RM3502 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3502.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3502.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3502.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3502.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3502.Zone_Supply_Air_Temp .

ns2:VAVRM3503 a brick:VAV ;
    brick:feeds ns2:RM3503 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3503.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3503.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3503.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3503.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3503.Zone_Supply_Air_Temp .

ns2:VAVRM3510 a brick:VAV ;
    brick:feeds ns2:RM3510 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3510.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3510.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3510.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3510.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3510.Zone_Supply_Air_Temp .

ns2:VAVRM3511 a brick:VAV ;
    brick:feeds ns2:RM3511 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3511.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3511.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3511.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3511.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3511.Zone_Supply_Air_Temp .

ns2:VAVRM3512 a brick:VAV ;
    brick:feeds ns2:RM3512 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3512.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3512.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3512.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3512.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3512.Zone_Supply_Air_Temp .

ns2:VAVRM3517 a brick:VAV ;
    brick:feeds ns2:RM3517 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM3517.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM3517.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3517.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM3517.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM3517.Zone_Supply_Air_Temp .

ns2:VAVRM4103 a brick:VAV ;
    brick:feeds ns2:RM4103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM4103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM4103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM4103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM4103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM4103.Zone_Supply_Air_Temp .

ns2:VAVRM4202 a brick:VAV ;
    brick:feeds ns2:RM4202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM4202.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM4202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM4202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM4202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM4202.Zone_Supply_Air_Temp .

ns2:VAVRM4302 a brick:VAV ;
    brick:feeds ns2:RM4302 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4302.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4302.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4302.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4302.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4302.Zone_Supply_Air_Temp .

ns2:VAVRM4303 a brick:VAV ;
    brick:feeds ns2:RM4303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4303.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4303.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4303.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4303.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4303.Zone_Supply_Air_Temp .

ns2:VAVRM4310 a brick:VAV ;
    brick:feeds ns2:RM4310 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4310.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4310.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4310.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4310.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4310.Zone_Supply_Air_Temp .

ns2:VAVRM4311 a brick:VAV ;
    brick:feeds ns2:RM4311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4311.Zone_Supply_Air_Temp .

ns2:VAVRM4312 a brick:VAV ;
    brick:feeds ns2:RM4312 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4312.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4312.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4312.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4312.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4312.Zone_Supply_Air_Temp .

ns2:VAVRM4319 a brick:VAV ;
    brick:feeds ns2:RM4319 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4319.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4319.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4319.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4319.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4319.Zone_Supply_Air_Temp .

ns2:VAVRM4321 a brick:VAV ;
    brick:feeds ns2:RM4321 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4321.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4321.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4321.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4321.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4321.Zone_Supply_Air_Temp .

ns2:VAVRM4330 a brick:VAV ;
    brick:feeds ns2:RM4330 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4330.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4330.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4330.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4330.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4330.Zone_Supply_Air_Temp .

ns2:VAVRM4332 a brick:VAV ;
    brick:feeds ns2:RM4332 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4332.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4332.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4332.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4332.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4332.Zone_Supply_Air_Temp .

ns2:VAVRM4333 a brick:VAV ;
    brick:feeds ns2:RM4333 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4333.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4333.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4333.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4333.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4333.Zone_Supply_Air_Temp .

ns2:VAVRM4336 a brick:VAV ;
    brick:feeds ns2:RM4336 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4336.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4336.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4336.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4336.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4336.Zone_Supply_Air_Temp .

ns2:VAVRM4337 a brick:VAV ;
    brick:feeds ns2:RM4337 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4337.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4337.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4337.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4337.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4337.Zone_Supply_Air_Temp .

ns2:VAVRM4340 a brick:VAV ;
    brick:feeds ns2:RM4340 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM4340.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM4340.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4340.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM4340.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM4340.Zone_Supply_Air_Temp .

ns2:VAVRM4502 a brick:VAV ;
    brick:feeds ns2:RM4502 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4502.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4502.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4502.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4502.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4502.Zone_Supply_Air_Temp .

ns2:VAVRM4503 a brick:VAV ;
    brick:feeds ns2:RM4503 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4503.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM4503.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4503.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4503.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4503.Zone_Supply_Air_Temp .

ns2:VAVRM4510 a brick:VAV ;
    brick:feeds ns2:RM4510 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4510.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM4510.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4510.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4510.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4510.Zone_Supply_Air_Temp .

ns2:VAVRM4511 a brick:VAV ;
    brick:feeds ns2:RM4511 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4511.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM4511.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4511.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4511.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4511.Zone_Supply_Air_Temp .

ns2:VAVRM4512 a brick:VAV ;
    brick:feeds ns2:RM4512 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4512.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM4512.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4512.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4512.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4512.Zone_Supply_Air_Temp .

ns2:VAVRM4517 a brick:VAV ;
    brick:feeds ns2:RM4517 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM4517.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM4517.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4517.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM4517.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM4517.Zone_Supply_Air_Temp .

ns2:VAVRM5103 a brick:VAV ;
    brick:feeds ns2:RM5103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM5103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM5103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM5103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5103.Zone_Supply_Air_Temp .

ns2:VAVRM5202 a brick:VAV ;
    brick:feeds ns2:RM5202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM5202.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM5202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM5202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5202.Zone_Supply_Air_Temp .

ns2:VAVRM5206 a brick:VAV ;
    brick:feeds ns2:RM5206 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM5206.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM5206.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5206.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM5206.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM5206.Zone_Supply_Air_Temp .

ns2:VAVRM5302 a brick:VAV ;
    brick:feeds ns2:RM5302 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5302.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5302.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5302.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5302.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5302.Zone_Supply_Air_Temp .

ns2:VAVRM5303 a brick:VAV ;
    brick:feeds ns2:RM5303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5303.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5303.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5303.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5303.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5303.Zone_Supply_Air_Temp .

ns2:VAVRM5310 a brick:VAV ;
    brick:feeds ns2:RM5310 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5310.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5310.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5310.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5310.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5310.Zone_Supply_Air_Temp .

ns2:VAVRM5311 a brick:VAV ;
    brick:feeds ns2:RM5311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5311.Zone_Supply_Air_Temp .

ns2:VAVRM5312 a brick:VAV ;
    brick:feeds ns2:RM5312 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5312.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5312.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5312.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5312.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5312.Zone_Supply_Air_Temp .

ns2:VAVRM5315 a brick:VAV ;
    brick:feeds ns2:RM5315 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5315.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5315.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5315.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5315.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5315.Zone_Supply_Air_Temp .

ns2:VAVRM5321 a brick:VAV ;
    brick:feeds ns2:RM5321 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM5321.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM5321.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5321.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM5321.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM5321.Zone_Supply_Air_Temp .

ns2:VAVRM5502 a brick:VAV ;
    brick:feeds ns2:RM5502 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5502.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5502.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5502.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5502.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5502.Zone_Supply_Air_Temp .

ns2:VAVRM5503 a brick:VAV ;
    brick:feeds ns2:RM5503 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5503.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5503.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5503.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5503.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5503.Zone_Supply_Air_Temp .

ns2:VAVRM5510 a brick:VAV ;
    brick:feeds ns2:RM5510 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5510.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5510.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5510.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5510.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5510.Zone_Supply_Air_Temp .

ns2:VAVRM5511 a brick:VAV ;
    brick:feeds ns2:RM5511 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5511.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5511.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5511.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5511.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5511.Zone_Supply_Air_Temp .

ns2:VAVRM5512 a brick:VAV ;
    brick:feeds ns2:RM5512 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5512.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5512.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5512.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5512.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5512.Zone_Supply_Air_Temp .

ns2:VAVRM5515 a brick:VAV ;
    brick:feeds ns2:RM5515 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5515.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5515.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5515.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5515.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5515.Zone_Supply_Air_Temp .

ns2:VAVRM5521 a brick:VAV ;
    brick:feeds ns2:RM5521 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM5521.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM5521.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5521.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM5521.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM5521.Zone_Supply_Air_Temp .

ns2:VAVRM6103 a brick:VAV ;
    brick:feeds ns2:RM6103 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM6103.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM6103.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM6103.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM6103.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM6103.Zone_Supply_Air_Temp .

ns2:VAVRM6202 a brick:VAV ;
    brick:feeds ns2:RM6202 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU07.RM6202.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU07.RM6202.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM6202.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU07.RM6202.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU07.RM6202.Zone_Supply_Air_Temp .

ns2:VAVRM6302 a brick:VAV ;
    brick:feeds ns2:RM6302 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6302.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6302.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6302.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6302.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6302.Zone_Supply_Air_Temp .

ns2:VAVRM6303 a brick:VAV ;
    brick:feeds ns2:RM6303 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6303.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6303.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6303.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6303.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6303.Zone_Supply_Air_Temp .

ns2:VAVRM6310 a brick:VAV ;
    brick:feeds ns2:RM6310 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6310.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6310.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6310.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6310.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6310.Zone_Supply_Air_Temp .

ns2:VAVRM6311 a brick:VAV ;
    brick:feeds ns2:RM6311 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6311.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6311.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6311.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6311.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6311.Zone_Supply_Air_Temp .

ns2:VAVRM6312 a brick:VAV ;
    brick:feeds ns2:RM6312 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6312.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6312.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6312.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6312.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6312.Zone_Supply_Air_Temp .

ns2:VAVRM6315 a brick:VAV ;
    brick:feeds ns2:RM6315 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6315.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6315.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6315.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6315.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6315.Zone_Supply_Air_Temp .

ns2:VAVRM6321 a brick:VAV ;
    brick:feeds ns2:RM6321 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU06.RM6321.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU06.RM6321.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6321.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU06.RM6321.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU06.RM6321.Zone_Supply_Air_Temp .

ns2:VAVRM6502 a brick:VAV ;
    brick:feeds ns2:RM6502 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6502.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6502.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6502.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6502.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6502.Zone_Supply_Air_Temp .

ns2:VAVRM6503 a brick:VAV ;
    brick:feeds ns2:RM6503 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6503.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6503.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6503.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6503.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6503.Zone_Supply_Air_Temp .

ns2:VAVRM6510 a brick:VAV ;
    brick:feeds ns2:RM6510 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6510.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6510.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6510.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6510.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6510.Zone_Supply_Air_Temp .

ns2:VAVRM6511 a brick:VAV ;
    brick:feeds ns2:RM6511 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6511.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6511.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6511.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6511.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6511.Zone_Supply_Air_Temp .

ns2:VAVRM6512 a brick:VAV ;
    brick:feeds ns2:RM6512 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6512.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6512.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6512.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6512.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6512.Zone_Supply_Air_Temp .

ns2:VAVRM6515 a brick:VAV ;
    brick:feeds ns2:RM6515 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6515.Zone_Air_Temp_Setpoint,
        ns2:bldg11.ZONE.AHU05.RM6515.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6515.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6515.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6515.Zone_Supply_Air_Temp .

ns2:VAVRM6521 a brick:VAV ;
    brick:feeds ns2:RM6521 ;
    brick:hasPoint ns2:bldg11.ZONE.AHU05.RM6521.Zone_Air_Temp,
        ns2:bldg11.ZONE.AHU05.RM6521.Zone_Percent_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6521.Zone_Reheat_Valve_Command,
        ns2:bldg11.ZONE.AHU05.RM6521.Zone_Supply_Air_Flow,
        ns2:bldg11.ZONE.AHU05.RM6521.Zone_Supply_Air_Temp .

ns2:chiller a brick:Chiller ;
    brick:hasPoint ns2:bldg11.CHW.Building_Chilled_Water_Delta_Temp,
        ns2:bldg11.CHW.Building_Chilled_Water_Flow,
        ns2:bldg11.CHW.Building_Chilled_Water_Return_Temp,
        ns2:bldg11.CHW.Building_Chilled_Water_Return_Temp_Setpoint,
        ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp,
        ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        ns2:bldg11.CHW.Building_Chilled_Water_Supply_Temp_Sp_2,
        ns2:bldg11.CHW.ECONOMIZER,
        ns2:bldg11.CHW.Enable,
        ns2:bldg11.CHW.Loop_Chilled_Water_Flow,
        ns2:bldg11.CHW.Loop_Chilled_Water_Return_Temp,
        ns2:bldg11.CHW.Loop_Chilled_Water_Return_Temp_Setpoint,
        ns2:bldg11.CHW.Loop_Chilled_Water_Supply_Temp,
        ns2:bldg11.CHW.Loop_Chilled_Water_Supply_Temp_Setpoint,
        ns2:bldg11.CHW.Outside_Air_Temp,
        ns2:bldg11.CHW.Pump1_SPEED,
        ns3:Stop,
        ns2:bldg11.CHW.Pump2_SPEED,
        ns4:Stop .

