@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> . 
@prefix ns2: <http://buildsys.org/ontologies/bldg44#> .
@prefix ns3: <http://buildsys.org/ontologies/bldg44#bldg44.CHW.Pump1_Start/> .
@prefix ns4: <http://buildsys.org/ontologies/bldg44#bldg44.CHW.Pump3_Start/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

ns2:AHU01 a brick:Air_Handler_Unit ;
    brick:hasPoint ns2:bldg44.AHU.AHU01.CCV,
        ns2:bldg44.AHU.AHU01.Cooling_Valve_Output,
        ns2:bldg44.AHU.AHU01.Heating_Valve_Output,
        ns2:bldg44.AHU.AHU01.Outside_Air_Temp,
        ns2:bldg44.AHU.AHU01.Supply_Air_Temp,
        ns2:bldg44.AHU.AHU01.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU02 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVVAV101,
        ns2:VAVVAV102,
        ns2:VAVVAV103,
        ns2:VAVVAV104,
        ns2:VAVVAV105,
        ns2:VAVVAV106,
        ns2:VAVVAV107,
        ns2:VAVVAV108,
        ns2:VAVVAV109,
        ns2:VAVVAV110,
        ns2:VAVVAV111,
        ns2:VAVVAV112 ;
    brick:hasPoint ns2:bldg44.AHU.AHU02.CCV,
        ns2:bldg44.AHU.AHU02.Cooling_Valve_Output,
        ns2:bldg44.AHU.AHU02.Heating_Valve_Output,
        ns2:bldg44.AHU.AHU02.Mixed_Air_Temp,
        ns2:bldg44.AHU.AHU02.Outside_Air_Temp,
        ns2:bldg44.AHU.AHU02.Return_Air_Temp,
        ns2:bldg44.AHU.AHU02.Supply_Air_Pressure,
        ns2:bldg44.AHU.AHU02.Supply_Air_Temp,
        ns2:bldg44.AHU.AHU02.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:AHU03 a brick:Air_Handler_Unit ;
    brick:feeds ns2:VAVRM2100,
        ns2:VAVRM2100_MIX,
        ns2:VAVRM2101,
        ns2:VAVRM2101_MIX,
        ns2:VAVRM2104,
        ns2:VAVRM2104_MIX,
        ns2:VAVRM2106,
        ns2:VAVRM2106_MIX,
        ns2:VAVRM2107,
        ns2:VAVRM2107_MIX,
        ns2:VAVRM2109,
        ns2:VAVRM2109_MIX,
        ns2:VAVRM2110,
        ns2:VAVRM2110_MIX,
        ns2:VAVRM2112,
        ns2:VAVRM2112_MIX,
        ns2:VAVRM2201,
        ns2:VAVRM2201_MIX,
        ns2:VAVRM2202,
        ns2:VAVRM2202A,
        ns2:VAVRM2202A_MIX,
        ns2:VAVRM2202_MIX,
        ns2:VAVRM2204,
        ns2:VAVRM2204_MIX,
        ns2:VAVRM2205,
        ns2:VAVRM2205_MIX,
        ns2:VAVRM2207,
        ns2:VAVRM2207_MIX,
        ns2:VAVRM2209,
        ns2:VAVRM2209_MIX,
        ns2:VAVRM2211,
        ns2:VAVRM2211_MIX ;
    brick:hasPoint ns2:bldg44.AHU.AHU03.CCV,
        ns2:bldg44.AHU.AHU03.Cooling_Valve_Output,
        ns2:bldg44.AHU.AHU03.Heating_Valve_Output,
        ns2:bldg44.AHU.AHU03.Mixed_Air_Temp,
        ns2:bldg44.AHU.AHU03.Outside_Air_Temp,
        ns2:bldg44.AHU.AHU03.Return_Air_Temp,
        ns2:bldg44.AHU.AHU03.Supply_Air_Pressure,
        ns2:bldg44.AHU.AHU03.Supply_Air_Temp,
        ns2:bldg44.AHU.AHU03.Supply_Air_Temp_Setpoint ;
    brick:isFedBy ns2:chiller .

ns2:bldg44 a brick:Building ;
    brick:area [ brick:hasUnits unit:FT_2 ;
            brick:value "18288^^<http://www.w3.org/2001/XMLSchema#integer>" ] .

ns2:WatershedResearch_ChilledWater_Demand_kBtu a brick:Electric_Meter ;
    rdfs:label "WatershedResearch_ChilledWater_Demand_kBtu" ;
    brick:isPointOf ns2:chiller .

ns2:WatershedResearch_Electricity_Demand_kBtu a brick:Building_Electric_Meter ;
    rdfs:label "WatershedResearch_Electricity_Demand_kBtu" .

ns2:damperVAVRM2100 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2100 .

ns2:damperVAVRM2101 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2101 .

ns2:damperVAVRM2104 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2104 .

ns2:damperVAVRM2106 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2106 .

ns2:damperVAVRM2107 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2107 .

ns2:damperVAVRM2109 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2109 .

ns2:damperVAVRM2110 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2110 .

ns2:damperVAVRM2112 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2112 .

ns2:damperVAVRM2201 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2201 .

ns2:damperVAVRM2202 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2202 .

ns2:damperVAVRM2202A a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2202A .

ns2:damperVAVRM2204 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2204 .

ns2:damperVAVRM2205 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2205 .

ns2:damperVAVRM2207 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2207 .

ns2:damperVAVRM2209 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2209 .

ns2:damperVAVRM2211 a brick:Damper ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Damper_Command ;
    brick:isPartOf ns2:VAVRM2211 .

ns2:floor2 a brick:Floor ;
    brick:hasPart ns2:RM2100_MIX_room,
        ns2:RM2100_room,
        ns2:RM2101_MIX_room,
        ns2:RM2101_room,
        ns2:RM2104_MIX_room,
        ns2:RM2104_room,
        ns2:RM2106_MIX_room,
        ns2:RM2106_room,
        ns2:RM2107_MIX_room,
        ns2:RM2107_room,
        ns2:RM2109_MIX_room,
        ns2:RM2109_room,
        ns2:RM2110_MIX_room,
        ns2:RM2110_room,
        ns2:RM2112_MIX_room,
        ns2:RM2112_room,
        ns2:RM2201_MIX_room,
        ns2:RM2201_room,
        ns2:RM2202A_MIX_room,
        ns2:RM2202A_room,
        ns2:RM2202_MIX_room,
        ns2:RM2202_room,
        ns2:RM2204_MIX_room,
        ns2:RM2204_room,
        ns2:RM2205_MIX_room,
        ns2:RM2205_room,
        ns2:RM2207_MIX_room,
        ns2:RM2207_room,
        ns2:RM2209_MIX_room,
        ns2:RM2209_room,
        ns2:RM2211_MIX_room,
        ns2:RM2211_room .

ns2:RM2100 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2100_room .

ns2:RM2100_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2100_MIX_room .

ns2:RM2101 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2101_room .

ns2:RM2101_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2101_MIX_room .

ns2:RM2104 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2104_room .

ns2:RM2104_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2104_MIX_room .

ns2:RM2106 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2106_room .

ns2:RM2106_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2106_MIX_room .

ns2:RM2107 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2107_room .

ns2:RM2107_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2107_MIX_room .

ns2:RM2109 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2109_room .

ns2:RM2109_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2109_MIX_room .

ns2:RM2110 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_room .

ns2:RM2110_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2110_MIX_room .

ns2:RM2112 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2112_room .

ns2:RM2112_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2112_MIX_room .

ns2:RM2201 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2201_room .

ns2:RM2201_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2201_MIX_room .

ns2:RM2202 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2202_room .

ns2:RM2202A a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2202A_room .

ns2:RM2202A_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2202A_MIX_room .

ns2:RM2202_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2202_MIX_room .

ns2:RM2204 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2204_room .

ns2:RM2204_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2204_MIX_room .

ns2:RM2205 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2205_room .

ns2:RM2205_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2205_MIX_room .

ns2:RM2207 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2207_room .

ns2:RM2207_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2207_MIX_room .

ns2:RM2209 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2209_room .

ns2:RM2209_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2209_MIX_room .

ns2:RM2211 a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2211_room .

ns2:RM2211_MIX a brick:HVAC_Zone ;
    brick:hasPart ns2:RM2211_MIX_room .

ns2:VAV101 a brick:HVAC_Zone .

ns2:VAV102 a brick:HVAC_Zone .

ns2:VAV103 a brick:HVAC_Zone .

ns2:VAV104 a brick:HVAC_Zone .

ns2:VAV105 a brick:HVAC_Zone .

ns2:VAV106 a brick:HVAC_Zone .

ns2:VAV107 a brick:HVAC_Zone .

ns2:VAV108 a brick:HVAC_Zone .

ns2:VAV109 a brick:HVAC_Zone .

ns2:VAV110 a brick:HVAC_Zone .

ns2:VAV111 a brick:HVAC_Zone .

ns2:VAV112 a brick:HVAC_Zone .

ns2:VAVRM2100_MIX a brick:VAV ;
    brick:feeds ns2:RM2100_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2100_MIX.Zone_Air_Temp .

ns2:VAVRM2101_MIX a brick:VAV ;
    brick:feeds ns2:RM2101_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2101_MIX.Zone_Air_Temp .

ns2:VAVRM2104_MIX a brick:VAV ;
    brick:feeds ns2:RM2104_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2104_MIX.Zone_Air_Temp .

ns2:VAVRM2106_MIX a brick:VAV ;
    brick:feeds ns2:RM2106_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2106_MIX.Zone_Air_Temp .

ns2:VAVRM2107_MIX a brick:VAV ;
    brick:feeds ns2:RM2107_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2107_MIX.Zone_Air_Temp .

ns2:VAVRM2109_MIX a brick:VAV ;
    brick:feeds ns2:RM2109_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2109_MIX.Zone_Air_Temp .

ns2:VAVRM2110_MIX a brick:VAV ;
    brick:feeds ns2:RM2110_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2110_MIX.Zone_Air_Temp .

ns2:VAVRM2112_MIX a brick:VAV ;
    brick:feeds ns2:RM2112_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2112_MIX.Zone_Air_Temp .

ns2:VAVRM2201_MIX a brick:VAV ;
    brick:feeds ns2:RM2201_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2201_MIX.Zone_Air_Temp .

ns2:VAVRM2202A_MIX a brick:VAV ;
    brick:feeds ns2:RM2202A_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202A_MIX.Zone_Air_Temp .

ns2:VAVRM2202_MIX a brick:VAV ;
    brick:feeds ns2:RM2202_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202_MIX.Zone_Air_Temp .

ns2:VAVRM2204_MIX a brick:VAV ;
    brick:feeds ns2:RM2204_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2204_MIX.Zone_Air_Temp .

ns2:VAVRM2205_MIX a brick:VAV ;
    brick:feeds ns2:RM2205_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2205_MIX.Zone_Air_Temp .

ns2:VAVRM2207_MIX a brick:VAV ;
    brick:feeds ns2:RM2207_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2207_MIX.Zone_Air_Temp .

ns2:VAVRM2209_MIX a brick:VAV ;
    brick:feeds ns2:RM2209_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2209_MIX.Zone_Air_Temp .

ns2:VAVRM2211_MIX a brick:VAV ;
    brick:feeds ns2:RM2211_MIX ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2211_MIX.Zone_Air_Temp_Setpoint .

ns2:VAVVAV101 a brick:VAV ;
    brick:feeds ns2:VAV101 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV101.Heating_Valve_Output .

ns2:VAVVAV102 a brick:VAV ;
    brick:feeds ns2:VAV102 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV102.Heating_Valve_Output .

ns2:VAVVAV103 a brick:VAV ;
    brick:feeds ns2:VAV103 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV103.Heating_Valve_Output .

ns2:VAVVAV104 a brick:VAV ;
    brick:feeds ns2:VAV104 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV104.Heating_Valve_Output .

ns2:VAVVAV105 a brick:VAV ;
    brick:feeds ns2:VAV105 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV105.Heating_Valve_Output .

ns2:VAVVAV106 a brick:VAV ;
    brick:feeds ns2:VAV106 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV106.Heating_Valve_Output .

ns2:VAVVAV107 a brick:VAV ;
    brick:feeds ns2:VAV107 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV107.Heating_Valve_Output .

ns2:VAVVAV108 a brick:VAV ;
    brick:feeds ns2:VAV108 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV108.Heating_Valve_Output .

ns2:VAVVAV109 a brick:VAV ;
    brick:feeds ns2:VAV109 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV109.Heating_Valve_Output .

ns2:VAVVAV110 a brick:VAV ;
    brick:feeds ns2:VAV110 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV110.Heating_Valve_Output .

ns2:VAVVAV111 a brick:VAV ;
    brick:feeds ns2:VAV111 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV111.Heating_Valve_Output .

ns2:VAVVAV112 a brick:VAV ;
    brick:feeds ns2:VAV112 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU02.VAV112.Heating_Valve_Output .

ns2:bldg44.AHU.AHU01.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU01.CCV" .

ns2:bldg44.AHU.AHU01.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU01.Cooling Valve Output" .

ns2:bldg44.AHU.AHU01.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.AHU.AHU01.Heating Valve Output" .

ns2:bldg44.AHU.AHU01.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU01.Outside Air Temp" .

ns2:bldg44.AHU.AHU01.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU01.Supply Air Temp" .

ns2:bldg44.AHU.AHU01.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.AHU.AHU01.Supply Air Temp Setpoint" .

ns2:bldg44.AHU.AHU02.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU02.CCV" .

ns2:bldg44.AHU.AHU02.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU02.Cooling Valve Output" .

ns2:bldg44.AHU.AHU02.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.AHU.AHU02.Heating Valve Output" .

ns2:bldg44.AHU.AHU02.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU02.Mixed Air Temp" .

ns2:bldg44.AHU.AHU02.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU02.Outside Air Temp" .

ns2:bldg44.AHU.AHU02.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU02.Return Air Temp" .

ns2:bldg44.AHU.AHU02.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg44.AHU.AHU02.Supply Air Pressure" .

ns2:bldg44.AHU.AHU02.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU02.Supply Air Temp" .

ns2:bldg44.AHU.AHU02.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.AHU.AHU02.Supply Air Temp Setpoint" .

ns2:bldg44.AHU.AHU03.CCV a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU03.CCV" .

ns2:bldg44.AHU.AHU03.Cooling_Valve_Output a brick:Cooling_Command,
        brick:Valve_Command ;
    rdfs:label "bldg44.AHU.AHU03.Cooling Valve Output" .

ns2:bldg44.AHU.AHU03.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.AHU.AHU03.Heating Valve Output" .

ns2:bldg44.AHU.AHU03.Mixed_Air_Temp a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU03.Mixed Air Temp" .

ns2:bldg44.AHU.AHU03.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU03.Outside Air Temp" .

ns2:bldg44.AHU.AHU03.Return_Air_Temp a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU03.Return Air Temp" .

ns2:bldg44.AHU.AHU03.Supply_Air_Pressure a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "bldg44.AHU.AHU03.Supply Air Pressure" .

ns2:bldg44.AHU.AHU03.Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.AHU.AHU03.Supply Air Temp" .

ns2:bldg44.AHU.AHU03.Supply_Air_Temp_Setpoint a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.AHU.AHU03.Supply Air Temp Setpoint" .

ns2:bldg44.CHW.Building_Chilled_Water_Delta_Temp a brick:Chilled_Water_Differential_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Building Chilled Water Delta Temp" .

ns2:bldg44.CHW.Building_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg44.CHW.Building Chilled Water Flow" .

ns2:bldg44.CHW.Building_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Building Chilled Water Return Temp" .

ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Building Chilled Water Supply Temp" .

ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp_Setpoint a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg44.CHW.Building Chilled Water Supply Temp Setpoint" .

ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp_Sp_2 a brick:Chilled_Water_Supply_Temperature_Setpoint ;
    rdfs:label "bldg44.CHW.Building Chilled Water Supply Temp Sp 2" .

ns2:bldg44.CHW.ECONOMIZER a brick:Damper_Position_Command ;
    rdfs:label "bldg44.CHW.ECONOMIZER" .

ns2:bldg44.CHW.Enable a brick:Enable_Command ;
    rdfs:label "bldg44.CHW.Enable" .

ns2:bldg44.CHW.Loop_Average_Flow a brick:Water_Flow_Sensor ;
    rdfs:label "bldg44.CHW.Loop Average Flow" .

ns2:bldg44.CHW.Loop_Chilled_Water_Flow a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "bldg44.CHW.Loop Chilled Water Flow" .

ns2:bldg44.CHW.Loop_Chilled_Water_Return_Temp a brick:Chilled_Water_Return_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Loop Chilled Water Return Temp" .

ns2:bldg44.CHW.Loop_Chilled_Water_Supply_Temp a brick:Chilled_Water_Supply_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Loop Chilled Water Supply Temp" .

ns2:bldg44.CHW.OA_ENABLE a brick:Outside_Air_Damper_Command ;
    rdfs:label "bldg44.CHW.OA ENABLE" .

ns2:bldg44.CHW.Outside_Air_Temp a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "bldg44.CHW.Outside Air Temp" .

ns2:bldg44.CHW.Pump1_SPEED a brick:Speed_Status ;
    rdfs:label "bldg44.CHW.Pump1_SPEED" .

ns2:bldg44.CHW.Pump1_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "bldg44.CHW.Pump1_SPEEDO" .

ns3:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg44.CHW.Pump1_Start/Stop" .

ns2:bldg44.CHW.Pump3_SPEED a brick:Speed_Status ;
    rdfs:label "bldg44.CHW.Pump3_SPEED" .

ns2:bldg44.CHW.Pump3_SPEEDO a brick:Speed_Setpoint ;
    rdfs:label "bldg44.CHW.Pump3_SPEEDO" .

ns4:Stop a brick:Start_Stop_Command ;
    rdfs:label "bldg44.CHW.Pump3_Start/Stop" .

ns2:bldg44.ZONE.AHU02.VAV101.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV101.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV102.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV102.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV103.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV103.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV104.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV104.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV105.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV105.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV106.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV106.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV107.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV107.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV108.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV108.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV109.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV109.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV110.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV110.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV111.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV111.Heating Valve Output" .

ns2:bldg44.ZONE.AHU02.VAV112.Heating_Valve_Output a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU02.VAV112.Heating Valve Output" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2100.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2100_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2100_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2101.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2101_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2101_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2104.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2104_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2104_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2106.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2106_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2106_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2107.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2107_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2107_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2109.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2109_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2109_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2110.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2110_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2110_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2112.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2112_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2112_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2201.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2201_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2201_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2202.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202A_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202A_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2202_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2202_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2204.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2204_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2204_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2205.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2205_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2205_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2207.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2207_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2207_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2209.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2209_MIX.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2209_MIX.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Damper_Command a brick:Damper_Position_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Air Damper Command" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Temp a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Air Temp Setpoint" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Heating_Mode a brick:Heating_Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Heating Mode" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Percent_Air_Flow a brick:Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Percent Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Reheat_Valve_Command a brick:Command ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Reheat Valve Command" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Supply_Air_Flow a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Supply Air Flow" .

ns2:bldg44.ZONE.AHU03.RM2211.Zone_Supply_Air_Temp a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211.Zone Supply Air Temp" .

ns2:bldg44.ZONE.AHU03.RM2211_MIX.Zone_Air_Temp_Setpoint a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "bldg44.ZONE.AHU03.RM2211_MIX.Zone Air Temp Setpoint" .

ns2:RM2100_MIX_room a brick:Room .

ns2:RM2100_room a brick:Room .

ns2:RM2101_MIX_room a brick:Room .

ns2:RM2101_room a brick:Room .

ns2:RM2104_MIX_room a brick:Room .

ns2:RM2104_room a brick:Room .

ns2:RM2106_MIX_room a brick:Room .

ns2:RM2106_room a brick:Room .

ns2:RM2107_MIX_room a brick:Room .

ns2:RM2107_room a brick:Room .

ns2:RM2109_MIX_room a brick:Room .

ns2:RM2109_room a brick:Room .

ns2:RM2110_MIX_room a brick:Room .

ns2:RM2110_room a brick:Room .

ns2:RM2112_MIX_room a brick:Room .

ns2:RM2112_room a brick:Room .

ns2:RM2201_MIX_room a brick:Room .

ns2:RM2201_room a brick:Room .

ns2:RM2202A_MIX_room a brick:Room .

ns2:RM2202A_room a brick:Room .

ns2:RM2202_MIX_room a brick:Room .

ns2:RM2202_room a brick:Room .

ns2:RM2204_MIX_room a brick:Room .

ns2:RM2204_room a brick:Room .

ns2:RM2205_MIX_room a brick:Room .

ns2:RM2205_room a brick:Room .

ns2:RM2207_MIX_room a brick:Room .

ns2:RM2207_room a brick:Room .

ns2:RM2209_MIX_room a brick:Room .

ns2:RM2209_room a brick:Room .

ns2:RM2211_MIX_room a brick:Room .

ns2:RM2211_room a brick:Room .

ns2:VAVRM2100 a brick:VAV ;
    brick:feeds ns2:RM2100 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2100.Zone_Supply_Air_Temp .

ns2:VAVRM2101 a brick:VAV ;
    brick:feeds ns2:RM2101 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2101.Zone_Supply_Air_Temp .

ns2:VAVRM2104 a brick:VAV ;
    brick:feeds ns2:RM2104 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2104.Zone_Supply_Air_Temp .

ns2:VAVRM2106 a brick:VAV ;
    brick:feeds ns2:RM2106 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2106.Zone_Supply_Air_Temp .

ns2:VAVRM2107 a brick:VAV ;
    brick:feeds ns2:RM2107 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2107.Zone_Supply_Air_Temp .

ns2:VAVRM2109 a brick:VAV ;
    brick:feeds ns2:RM2109 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2109.Zone_Supply_Air_Temp .

ns2:VAVRM2110 a brick:VAV ;
    brick:feeds ns2:RM2110 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2110.Zone_Supply_Air_Temp .

ns2:VAVRM2112 a brick:VAV ;
    brick:feeds ns2:RM2112 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2112.Zone_Supply_Air_Temp .

ns2:VAVRM2201 a brick:VAV ;
    brick:feeds ns2:RM2201 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2201.Zone_Supply_Air_Temp .

ns2:VAVRM2202 a brick:VAV ;
    brick:feeds ns2:RM2202 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2202.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2202.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2202.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2202.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2202.Zone_Supply_Air_Temp .

ns2:VAVRM2202A a brick:VAV ;
    brick:feeds ns2:RM2202A ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2202A.Zone_Supply_Air_Temp .

ns2:VAVRM2204 a brick:VAV ;
    brick:feeds ns2:RM2204 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2204.Zone_Supply_Air_Temp .

ns2:VAVRM2205 a brick:VAV ;
    brick:feeds ns2:RM2205 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2205.Zone_Supply_Air_Temp .

ns2:VAVRM2207 a brick:VAV ;
    brick:feeds ns2:RM2207 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2207.Zone_Supply_Air_Temp .

ns2:VAVRM2209 a brick:VAV ;
    brick:feeds ns2:RM2209 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2209.Zone_Supply_Air_Temp .

ns2:VAVRM2211 a brick:VAV ;
    brick:feeds ns2:RM2211 ;
    brick:hasPoint ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Temp,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Air_Temp_Setpoint,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Heating_Mode,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Percent_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Reheat_Valve_Command,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Supply_Air_Flow,
        ns2:bldg44.ZONE.AHU03.RM2211.Zone_Supply_Air_Temp .

ns2:chiller a brick:Chiller ;
    brick:hasPoint ns2:bldg44.CHW.Building_Chilled_Water_Delta_Temp,
        ns2:bldg44.CHW.Building_Chilled_Water_Flow,
        ns2:bldg44.CHW.Building_Chilled_Water_Return_Temp,
        ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp,
        ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp_Setpoint,
        ns2:bldg44.CHW.Building_Chilled_Water_Supply_Temp_Sp_2,
        ns2:bldg44.CHW.ECONOMIZER,
        ns2:bldg44.CHW.Enable,
        ns2:bldg44.CHW.Loop_Average_Flow,
        ns2:bldg44.CHW.Loop_Chilled_Water_Flow,
        ns2:bldg44.CHW.Loop_Chilled_Water_Return_Temp,
        ns2:bldg44.CHW.Loop_Chilled_Water_Supply_Temp,
        ns2:bldg44.CHW.OA_ENABLE,
        ns2:bldg44.CHW.Outside_Air_Temp,
        ns2:bldg44.CHW.Pump1_SPEED,
        ns2:bldg44.CHW.Pump1_SPEEDO,
        ns3:Stop,
        ns2:bldg44.CHW.Pump3_SPEED,
        ns2:bldg44.CHW.Pump3_SPEEDO,
        ns4:Stop .

